Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT0LV-P3RLV1)          ,P3RDT0LV    ,P3RLV1    ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02165 ,0.00263 ,1.41860   ,0.05273 ,0.03263  ,0.09790  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1LV-P3RLV2)_s0       ,P3RDT1LV    ,P3RLV2    ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02040 ,0.00248 ,1.33639   ,0.04968 ,0.03074  ,0.09223  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1LV-P3RLV2)_s1       ,P3RDT1LV    ,P3RLV2    ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00145 ,0.00018 ,0.09519   ,0.00354 ,0.00219  ,0.00657  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1LV-P3RLV7)          ,P3RDT1LV    ,P3RLV7    ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02184 ,0.00266 ,1.43048   ,0.05317 ,0.03291  ,0.09872  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT2LV-P3RLV3)          ,P3RDT2LV    ,P3RLV3    ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05893   ,0.03936 ,0.02436  ,0.07308  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT2LV-P3RLV4)          ,P3RDT2LV    ,P3RLV4    ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02612 ,0.00318 ,1.71102   ,0.06360 ,0.03936  ,0.11809  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT2LV-P3RLV5)          ,P3RDT2LV    ,P3RLV5    ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02779 ,0.00338 ,1.82045   ,0.06767 ,0.04188  ,0.12564  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT2LV-P3RLV6)          ,P3RDT2LV    ,P3RLV6    ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01877 ,0.00228 ,1.22972   ,0.04571 ,0.02829  ,0.08487  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT2LV-P3RLV8)          ,P3RDT2LV    ,P3RLV8    ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06121 ,0.00745 ,4.00959   ,0.14905 ,0.09224  ,0.27672  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT3LV-P3RLV9)          ,P3RDT3LV    ,P3RLV9    ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03572 ,0.00435 ,2.33985   ,0.08698 ,0.05383  ,0.16148  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT3LV-P3RLV25)         ,P3RDT3LV    ,P3RLV25   ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07354 ,0.00895 ,4.81724   ,0.17907 ,0.11082  ,0.33246  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT3LV-P3RLV145)        ,P3RDT3LV    ,P3RLV145  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04239 ,0.00516 ,2.77679   ,0.10322 ,0.06388  ,0.19164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM10-P3RLV140)         ,P3RDM10     ,P3RLV140  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05561 ,0.00677 ,3.64282   ,0.13541 ,0.08380  ,0.25141  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM10-P3RLV141)         ,P3RDM10     ,P3RLV141  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07901 ,0.00961 ,5.17591   ,0.19240 ,0.11907  ,0.35721  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM10-P3RLV153)         ,P3RDM10     ,P3RLV153  ,0.42  ,0.125  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10436 ,0.01270 ,6.83659   ,0.25413 ,0.15728  ,0.47183  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM10-P3RDT3LV)         ,P3RDT3LV    ,P3RDM10   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06723   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT4LV-P3RLV10)         ,P3RDT4LV    ,P3RLV10   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00830 ,0.00101 ,0.54363   ,0.02021 ,0.01251  ,0.03752  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT4LV-P3RLV12)         ,P3RDT4LV    ,P3RLV12   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01995 ,0.00243 ,1.30684   ,0.04858 ,0.03006  ,0.09019  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT4LV-P3RLV14)         ,P3RDT4LV    ,P3RLV14   ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01806 ,0.00220 ,1.18299   ,0.04397 ,0.02721  ,0.08164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT4LV-P3RLV271)        ,P3RDT4LV    ,P3RLV271  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03301 ,0.00402 ,2.16215   ,0.08037 ,0.04974  ,0.14922  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT5LV-P3RLV11)         ,P3RDT5LV    ,P3RLV11   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01661 ,0.00202 ,1.08791   ,0.04044 ,0.02503  ,0.07508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT6LV-P3RLV13)         ,P3RDT6LV    ,P3RLV13   ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08675 ,0.01056 ,5.68270   ,0.21124 ,0.13073  ,0.39219  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM20-P3RLV17)          ,P3RDM20     ,P3RLV17   ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07072 ,0.00861 ,4.63290   ,0.17222 ,0.10658  ,0.31974  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM20-P3RLV28)          ,P3RDM20     ,P3RLV28   ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08991 ,0.01094 ,5.88996   ,0.21894 ,0.13550  ,0.40649  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM20-P3RDT6LV)         ,P3RDT6LV    ,P3RDM20   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01646 ,0.00200 ,1.07828   ,0.04008 ,0.02481  ,0.07442  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM22-P3RLV15)          ,P3RDM22     ,P3RLV15   ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04823 ,0.00587 ,3.15956   ,0.11745 ,0.07269  ,0.21806  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM22-P3RDT7LV)         ,P3RDT7LV    ,P3RDM22   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01398 ,0.00170 ,0.91608   ,0.03405 ,0.02107  ,0.06322  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM23-P3RLV26)          ,P3RDM23     ,P3RLV26   ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04979 ,0.00606 ,3.26160   ,0.12124 ,0.07503  ,0.22510  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM23-P3RDT7LV)         ,P3RDT7LV    ,P3RDM23   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01399 ,0.00170 ,0.91655   ,0.03407 ,0.02109  ,0.06326  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT8LV-P3RLV16)         ,P3RDT8LV    ,P3RLV16   ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02443 ,0.00297 ,1.60059   ,0.05950 ,0.03682  ,0.11046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT9LV-P3RLV29)         ,P3RDT9LV    ,P3RLV29   ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05057 ,0.00615 ,3.31302   ,0.12315 ,0.07622  ,0.22865  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM25-P3RLV18)          ,P3RDM25     ,P3RLV18   ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03523 ,0.00429 ,2.30774   ,0.08578 ,0.05309  ,0.15927  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM25-P3RDT9LV)         ,P3RDT9LV    ,P3RDM25   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00184 ,0.99321   ,0.03692 ,0.02285  ,0.06855  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT10LV-P3RLV19)        ,P3RDT10LV   ,P3RLV19   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT11LV-P3RLV20)        ,P3RDT11LV   ,P3RLV20   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT12LV-P3RLV21)        ,P3RDT12LV   ,P3RLV21   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03138 ,0.00382 ,2.05559   ,0.07641 ,0.04729  ,0.14187  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT13LV-P3RLV22)        ,P3RDT13LV   ,P3RLV22   ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07440 ,0.00905 ,4.87358   ,0.18116 ,0.11212  ,0.33635  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT14LV-P3RLV23)        ,P3RDT14LV   ,P3RLV23   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01318 ,0.00160 ,0.86312   ,0.03208 ,0.01986  ,0.05957  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT15LV-P3RLV24)        ,P3RDT15LV   ,P3RLV24   ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06855 ,0.00834 ,4.49033   ,0.16692 ,0.10330  ,0.30990  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT16LV-P3RLV27)        ,P3RDT16LV   ,P3RLV27   ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01815 ,0.00221 ,1.18902   ,0.04420 ,0.02735  ,0.08206  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT17LV-P3RLV30)        ,P3RDT17LV   ,P3RLV30   ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01909 ,0.00232 ,1.25069   ,0.04649 ,0.02877  ,0.08632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM35-P3RLV31)          ,P3RDM35     ,P3RLV31   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06691   ,0.03966 ,0.02454  ,0.07363  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM35-P3RDT18LV)        ,P3RDT18LV   ,P3RDM35   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02893 ,0.00352 ,1.89510   ,0.07045 ,0.04360  ,0.13079  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM36-P3RLV36)          ,P3RDM36     ,P3RLV36   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02861 ,0.00348 ,1.87453   ,0.06968 ,0.04312  ,0.12937  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM36-P3RDT18LV)        ,P3RDT18LV   ,P3RDM36   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01447 ,0.00176 ,0.94788   ,0.03524 ,0.02181  ,0.06542  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT19LV-P3RLV32)        ,P3RDT19LV   ,P3RLV32   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02032 ,0.00247 ,1.33112   ,0.04948 ,0.03062  ,0.09187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT20LV-P3RLV33)        ,P3RDT20LV   ,P3RLV33   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01045 ,0.00127 ,0.68450   ,0.02544 ,0.01575  ,0.04724  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT21LV-P3RLV34)        ,P3RDT21LV   ,P3RLV34   ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02024 ,0.00246 ,1.32572   ,0.04928 ,0.03050  ,0.09149  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT22LV-P3RLV35)        ,P3RDT22LV   ,P3RLV35   ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04284 ,0.00521 ,2.80653   ,0.10433 ,0.06456  ,0.19369  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT23LV-P3RLV37)_s0     ,P3RDT23LV   ,P3RLV37   ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05157 ,0.00628 ,3.37862   ,0.12559 ,0.07772  ,0.23317  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT23LV-P3RLV37)_s1     ,P3RDT23LV   ,P3RLV37   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00769 ,0.00094 ,0.50371   ,0.01872 ,0.01159  ,0.03476  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT23LV-P3RLV44)        ,P3RDT23LV   ,P3RLV44   ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03464 ,0.00421 ,2.26896   ,0.08434 ,0.05220  ,0.15659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT24LV-P3RLV38)        ,P3RDT24LV   ,P3RLV38   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03110 ,0.00378 ,2.03724   ,0.07573 ,0.04687  ,0.14060  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT24LV-P3RLV40)        ,P3RDT24LV   ,P3RLV40   ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00342 ,0.00042 ,0.22384   ,0.00832 ,0.00515  ,0.01545  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT24LV-P3RLV42)        ,P3RDT24LV   ,P3RLV42   ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00205 ,0.00025 ,0.13439   ,0.00500 ,0.00309  ,0.00927  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM44-P3RLV39)          ,P3RDM44     ,P3RLV39   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00865 ,0.00105 ,0.56663   ,0.02106 ,0.01304  ,0.03911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM44-P3RDT24LV)        ,P3RDT24LV   ,P3RDM44   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01450 ,0.00176 ,0.94997   ,0.03531 ,0.02185  ,0.06556  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT25LV-P3RLV41)        ,P3RDT25LV   ,P3RLV41   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03190 ,0.00388 ,2.09004   ,0.07769 ,0.04808  ,0.14424  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT26LV-P3RLV43)        ,P3RDT26LV   ,P3RLV43   ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03076 ,0.00374 ,2.01491   ,0.07490 ,0.04635  ,0.13906  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT27LV-P3RLV45)        ,P3RDT27LV   ,P3RLV45   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01510 ,0.00184 ,0.98936   ,0.03678 ,0.02276  ,0.06828  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27LV-P3RLV50)        ,P3RDT27LV   ,P3RLV50   ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01744 ,0.00212 ,1.14243   ,0.04247 ,0.02628  ,0.07884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27LV-P3RLV53)        ,P3RDT27LV   ,P3RLV53   ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00573 ,0.00070 ,0.37556   ,0.01396 ,0.00864  ,0.02592  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27LV-P3RLV56)        ,P3RDT27LV   ,P3RLV56   ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00348 ,0.00042 ,0.22782   ,0.00847 ,0.00524  ,0.01572  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT28LV-P3RLV46)        ,P3RDT28LV   ,P3RLV46   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02680 ,0.00326 ,1.75584   ,0.06527 ,0.04039  ,0.12118  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT28LV-P3RLV58)        ,P3RDT28LV   ,P3RLV58   ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00928 ,0.00113 ,0.60785   ,0.02260 ,0.01398  ,0.04195  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT28LV-P3RLV62)        ,P3RDT28LV   ,P3RLV62   ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01914 ,0.00233 ,1.25404   ,0.04662 ,0.02885  ,0.08655  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT29LV-P3RLV47)        ,P3RDT29LV   ,P3RLV47   ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05527 ,0.00672 ,3.62052   ,0.13458 ,0.08329  ,0.24987  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT30LV-P3RLV60)        ,P3RDT30LV   ,P3RLV60   ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03452 ,0.00420 ,2.26117   ,0.08405 ,0.05202  ,0.15605  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM57-P3RLV48)          ,P3RDM57     ,P3RLV48   ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04677 ,0.00569 ,3.06362   ,0.11388 ,0.07048  ,0.21144  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM57-P3RDT30LV)        ,P3RDT30LV   ,P3RDM57   ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03596   ,0.03851 ,0.02383  ,0.07150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT31LV-P3RLV51)        ,P3RDT31LV   ,P3RLV51   ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03697 ,0.00450 ,2.42190   ,0.09003 ,0.05572  ,0.16715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM59-P3RLV49)          ,P3RDM59     ,P3RLV49   ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05087 ,0.00619 ,3.33241   ,0.12387 ,0.07666  ,0.22998  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM59-P3RLV59)          ,P3RDM59     ,P3RLV59   ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06224 ,0.00757 ,4.07704   ,0.15155 ,0.09379  ,0.28138  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM59-P3RDT31LV)        ,P3RDT31LV   ,P3RDM59   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01636 ,0.00199 ,1.07202   ,0.03985 ,0.02466  ,0.07399  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM61-P3RLV54)          ,P3RDM61     ,P3RLV54   ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03745 ,0.00456 ,2.45328   ,0.09119 ,0.05644  ,0.16931  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM62-P3RLV55)          ,P3RDM62     ,P3RLV55   ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06691 ,0.00814 ,4.38346   ,0.16294 ,0.10084  ,0.30252  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM61-P3RDM62)          ,P3RDM61     ,P3RDM62   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01440 ,0.00175 ,0.94312   ,0.03506 ,0.02170  ,0.06509  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM61-P3RDT31LV)        ,P3RDT31LV   ,P3RDM61   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01637 ,0.00199 ,1.07254   ,0.03987 ,0.02467  ,0.07402  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT32LV-P3RLV52)        ,P3RDT32LV   ,P3RLV52   ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01136 ,0.00138 ,0.74441   ,0.02767 ,0.01712  ,0.05137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT34LV-P3RLV61)        ,P3RDT34LV   ,P3RLV61   ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05320 ,0.00647 ,3.48523   ,0.12955 ,0.08018  ,0.24053  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT35LV-P3RLV63)        ,P3RDT35LV   ,P3RLV63   ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01530 ,0.00186 ,1.00206   ,0.03725 ,0.02305  ,0.06916  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT35LV-P3RLV65)        ,P3RDT35LV   ,P3RLV65   ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00708 ,0.00086 ,0.46377   ,0.01724 ,0.01067  ,0.03201  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT35LV-P3RLV68)        ,P3RDT35LV   ,P3RLV68   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03147 ,0.00383 ,2.06139   ,0.07663 ,0.04742  ,0.14227  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM70-P3RLV70)          ,P3RDM70     ,P3RLV70   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00837 ,0.00102 ,0.54827   ,0.02038 ,0.01261  ,0.03784  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM70-P3RDT35LV)        ,P3RDT35LV   ,P3RDM70   ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02860 ,0.00348 ,1.87370   ,0.06965 ,0.04310  ,0.12931  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM72-P3RLV73)          ,P3RDM72     ,P3RLV73   ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01356 ,0.00165 ,0.88857   ,0.03303 ,0.02044  ,0.06132  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM72-P3RLV74)          ,P3RDM72     ,P3RLV74   ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39205   ,0.01457 ,0.00902  ,0.02706  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM71-P3RLV71)          ,P3RDM71     ,P3RLV71   ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02371 ,0.00289 ,1.55325   ,0.05774 ,0.03573  ,0.10720  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM71-P3RDM72)          ,P3RDM72     ,P3RDM71   ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03957 ,0.00481 ,2.59191   ,0.09635 ,0.05963  ,0.17888  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM72-P3RDT35LV)        ,P3RDT35LV   ,P3RDM72   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01430 ,0.00174 ,0.93699   ,0.03483 ,0.02156  ,0.06467  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT36LV-P3RLV64)        ,P3RDT36LV   ,P3RLV64   ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00348 ,0.00042 ,0.22777   ,0.00847 ,0.00524  ,0.01572  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT37LV-P3RLV66)        ,P3RDT37LV   ,P3RLV66   ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05103 ,0.00621 ,3.34305   ,0.12427 ,0.07691  ,0.23072  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM76-P3RLV69)          ,P3RDM76     ,P3RLV69   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00829 ,0.00101 ,0.54321   ,0.02019 ,0.01250  ,0.03749  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM76-P3RDT37LV)        ,P3RDT37LV   ,P3RDM76   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01430 ,0.00174 ,0.93672   ,0.03482 ,0.02155  ,0.06465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT38LV-P3RLV67)        ,P3RDT38LV   ,P3RLV67   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT39LV-P3RLV72)        ,P3RDT39LV   ,P3RLV72   ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04066 ,0.00495 ,2.66351   ,0.09901 ,0.06127  ,0.18382  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT40LV-P3RLV75)        ,P3RDT40LV   ,P3RLV75   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03192 ,0.00388 ,2.09102   ,0.07773 ,0.04810  ,0.14431  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT40LV-P3RLV76)        ,P3RDT40LV   ,P3RLV76   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03180 ,0.00387 ,2.08310   ,0.07743 ,0.04792  ,0.14376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT40LV-P3RLV77)        ,P3RDT40LV   ,P3RLV77   ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03318 ,0.00404 ,2.17353   ,0.08080 ,0.05000  ,0.15001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT41LV-P3RLV78)        ,P3RDT41LV   ,P3RLV78   ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01925 ,0.00234 ,1.26099   ,0.04687 ,0.02901  ,0.08703  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT42LV-P3RLV79)        ,P3RDT42LV   ,P3RLV79   ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05780 ,0.00703 ,3.78665   ,0.14076 ,0.08711  ,0.26133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT42LV-P3RLV273)       ,P3RDT42LV   ,P3RLV273  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01120 ,0.00136 ,0.73388   ,0.02728 ,0.01688  ,0.05065  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT42LV-P3RLV274)       ,P3RDT42LV   ,P3RLV274  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02940 ,0.00358 ,1.92615   ,0.07160 ,0.04431  ,0.13293  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT43LV-P3RLV80)        ,P3RDT43LV   ,P3RLV80   ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05980 ,0.00728 ,3.91734   ,0.14562 ,0.09012  ,0.27035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT44LV-P3RLV81)        ,P3RDT44LV   ,P3RLV81   ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00996 ,0.00121 ,0.65276   ,0.02426 ,0.01502  ,0.04505  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT44LV-P3RLV92)        ,P3RDT44LV   ,P3RLV92   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02644 ,0.00322 ,1.73184   ,0.06438 ,0.03984  ,0.11952  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT44LV-P3RLV97)        ,P3RDT44LV   ,P3RLV97   ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02085 ,0.00254 ,1.36562   ,0.05076 ,0.03142  ,0.09425  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT45LV-P3RLV96)        ,P3RDT45LV   ,P3RLV96   ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02545 ,0.00310 ,1.66738   ,0.06198 ,0.03836  ,0.11507  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM90-P3RLV82)          ,P3RDM90     ,P3RLV82   ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02452 ,0.00298 ,1.60624   ,0.05971 ,0.03695  ,0.11085  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM90-P3RDT45LV)        ,P3RDT45LV   ,P3RDM90   ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03154 ,0.00384 ,2.06631   ,0.07681 ,0.04754  ,0.14261  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM92-P3RLV100)         ,P3RDM92     ,P3RLV100  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81433   ,0.03027 ,0.01873  ,0.05620  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM92-P3RDT45LV)        ,P3RDT45LV   ,P3RDM92   ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04727 ,0.00575 ,3.09641   ,0.11510 ,0.07123  ,0.21370  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT46LV-P3RLV83)        ,P3RDT46LV   ,P3RLV83   ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01424 ,0.00173 ,0.93300   ,0.03468 ,0.02146  ,0.06439  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT47LV-P3RLV84)        ,P3RDT47LV   ,P3RLV84   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01117 ,0.00136 ,0.73144   ,0.02719 ,0.01683  ,0.05048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT47LV-P3RLV88)        ,P3RDT47LV   ,P3RLV88   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01117 ,0.00136 ,0.73144   ,0.02719 ,0.01683  ,0.05048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT48LV-P3RLV85)        ,P3RDT48LV   ,P3RLV85   ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00855 ,0.00104 ,0.56035   ,0.02083 ,0.01289  ,0.03867  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT49LV-P3RLV86)        ,P3RDT49LV   ,P3RLV86   ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02642 ,0.00322 ,1.73106   ,0.06435 ,0.03982  ,0.11947  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT50LV-P3RLV87)        ,P3RDT50LV   ,P3RLV87   ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01080 ,0.00131 ,0.70726   ,0.02629 ,0.01627  ,0.04881  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT51LV-P3RLV89)        ,P3RDT51LV   ,P3RLV89   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT52LV-P3RLV90)        ,P3RDT52LV   ,P3RLV90   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT53LV-P3RLV91)        ,P3RDT53LV   ,P3RLV91   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT54LV-P3RLV93)        ,P3RDT54LV   ,P3RLV93   ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02940 ,0.00358 ,1.92593   ,0.07159 ,0.04431  ,0.13292  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT55LV-P3RLV94)        ,P3RDT55LV   ,P3RLV94   ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02208 ,0.00269 ,1.44627   ,0.05376 ,0.03327  ,0.09981  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT56LV-P3RLV95)        ,P3RDT56LV   ,P3RLV95   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT57LV-P3RLV98)        ,P3RDT57LV   ,P3RLV98   ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08518   ,0.04034 ,0.02496  ,0.07489  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT58LV-P3RLV99)        ,P3RDT58LV   ,P3RLV99   ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT59LV-P3RLV104)       ,P3RDT59LV   ,P3RLV104  ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08773 ,0.01067 ,5.74696   ,0.21363 ,0.13221  ,0.39662  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM107-P3RLV101)        ,P3RDM107    ,P3RLV101  ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06919 ,0.00842 ,4.53246   ,0.16848 ,0.10427  ,0.31281  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM107-P3RDT59LV)       ,P3RDT59LV   ,P3RDM107  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01468 ,0.00179 ,0.96175   ,0.03575 ,0.02212  ,0.06637  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM109-P3RLV111)        ,P3RDM109    ,P3RLV111  ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07718 ,0.00939 ,5.05600   ,0.18794 ,0.11631  ,0.34894  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM109-P3RDT59LV)       ,P3RDT59LV   ,P3RDM109  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01469 ,0.00179 ,0.96201   ,0.03576 ,0.02213  ,0.06639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT60LV-P3RLV102)       ,P3RDT60LV   ,P3RLV102  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT61LV-P3RLV103)       ,P3RDT61LV   ,P3RLV103  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94880   ,0.03527 ,0.02183  ,0.06548  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT61LV-P3RLV105)       ,P3RDT61LV   ,P3RLV105  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94880   ,0.03527 ,0.02183  ,0.06548  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT62LV-P3RLV106)       ,P3RDT62LV   ,P3RLV106  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04283 ,0.00521 ,2.80602   ,0.10431 ,0.06455  ,0.19366  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT62LV-P3RLV108)       ,P3RDT62LV   ,P3RLV108  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02389 ,0.00291 ,1.56525   ,0.05818 ,0.03601  ,0.10802  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT63LV-P3RLV107)       ,P3RDT63LV   ,P3RLV107  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05270 ,0.00641 ,3.45216   ,0.12833 ,0.07942  ,0.23825  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT63LV-P3RLV110)       ,P3RDT63LV   ,P3RLV110  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03213 ,0.00391 ,2.10483   ,0.07824 ,0.04842  ,0.14526  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT64LV-P3RLV109)       ,P3RDT64LV   ,P3RLV109  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT65LV-P3RLV112)       ,P3RDT65LV   ,P3RLV112  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT66LV-P3RLV113)       ,P3RDT66LV   ,P3RLV113  ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07645 ,0.00930 ,5.00825   ,0.18617 ,0.11521  ,0.34564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM120-P3RLV151)        ,P3RDM120    ,P3RLV151  ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05747 ,0.00699 ,3.76512   ,0.13996 ,0.08662  ,0.25985  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM120-P3RDT66LV)       ,P3RDT66LV   ,P3RDM120  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06723   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM121-P3RLV158)        ,P3RDM121    ,P3RLV158  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04317 ,0.00525 ,2.82833   ,0.10514 ,0.06507  ,0.19520  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM121-P3RDT66LV)       ,P3RDT66LV   ,P3RDM121  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06669   ,0.03965 ,0.02454  ,0.07362  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT67LV-P3RLV114)       ,P3RDT67LV   ,P3RLV114  ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08061 ,0.00981 ,5.28041   ,0.19629 ,0.12148  ,0.36443  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT67LV-P3RLV124)       ,P3RDT67LV   ,P3RLV124  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08596 ,0.01046 ,5.63095   ,0.20932 ,0.12954  ,0.38862  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT67LV-P3RLV142)       ,P3RDT67LV   ,P3RLV142  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04661 ,0.00567 ,3.05331   ,0.11350 ,0.07024  ,0.21072  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT68LV-P3RLV128)       ,P3RDT68LV   ,P3RLV128  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03903 ,0.00475 ,2.55652   ,0.09503 ,0.05881  ,0.17644  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM125-P3RLV115)        ,P3RDM125    ,P3RLV115  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03939 ,0.00479 ,2.58066   ,0.09593 ,0.05937  ,0.17810  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM125-P3RDT68LV)       ,P3RDT68LV   ,P3RDM125  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06723   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT69LV-P3RLV116)       ,P3RDT69LV   ,P3RLV116  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05945 ,0.00723 ,3.89442   ,0.14476 ,0.08959  ,0.26877  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT69LV-P3RLV152)       ,P3RDT69LV   ,P3RLV152  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01732 ,0.00211 ,1.13433   ,0.04217 ,0.02610  ,0.07829  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM128-P3RLV120)        ,P3RDM128    ,P3RLV120  ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07433 ,0.00904 ,4.86948   ,0.18101 ,0.11202  ,0.33607  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM128-P3RDT69LV)       ,P3RDT69LV   ,P3RDM128  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06669   ,0.03965 ,0.02454  ,0.07362  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM129-P3RLV147)        ,P3RDM129    ,P3RLV147  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04801 ,0.00584 ,3.14537   ,0.11692 ,0.07236  ,0.21708  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM129-P3RDT69LV)       ,P3RDT69LV   ,P3RDM129  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06723   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT70LV-P3RLV117)       ,P3RDT70LV   ,P3RLV117  ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05737 ,0.00698 ,3.75851   ,0.13971 ,0.08646  ,0.25939  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT70LV-P3RLV129)       ,P3RDT70LV   ,P3RLV129  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04107 ,0.00500 ,2.69048   ,0.10001 ,0.06189  ,0.18568  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM133-P3RLV155)        ,P3RDM133    ,P3RLV155  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04174 ,0.00508 ,2.73423   ,0.10164 ,0.06290  ,0.18870  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM133-P3RDT70LV)       ,P3RDT70LV   ,P3RDM133  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06723   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71LV-P3RLV118)       ,P3RDT71LV   ,P3RLV118  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03464 ,0.00422 ,2.26931   ,0.08436 ,0.05221  ,0.15662  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71LV-P3RLV123)       ,P3RDT71LV   ,P3RLV123  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03510 ,0.00427 ,2.29907   ,0.08546 ,0.05289  ,0.15867  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71LV-P3RLV143)       ,P3RDT71LV   ,P3RLV143  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04254 ,0.00518 ,2.78706   ,0.10360 ,0.06412  ,0.19235  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71LV-P3RLV146)       ,P3RDT71LV   ,P3RLV146  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05045 ,0.00614 ,3.30517   ,0.12286 ,0.07604  ,0.22811  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71LV-P3RLV149)       ,P3RDT71LV   ,P3RLV149  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01772 ,0.00216 ,1.16089   ,0.04315 ,0.02671  ,0.08012  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM136-P3RLV130)        ,P3RDM136    ,P3RLV130  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00670 ,0.00082 ,0.43900   ,0.01632 ,0.01010  ,0.03030  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM136-P3RDT71LV)       ,P3RDT71LV   ,P3RDM136  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01023 ,0.00124 ,0.66984   ,0.02490 ,0.01541  ,0.04623  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT72LV-P3RLV119)       ,P3RDT72LV   ,P3RLV119  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03057 ,0.00372 ,2.00250   ,0.07444 ,0.04607  ,0.13820  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT72LV-P3RLV136)       ,P3RDT72LV   ,P3RLV136  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03057 ,0.00372 ,2.00250   ,0.07444 ,0.04607  ,0.13820  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT73LV-P3RLV121)       ,P3RDT73LV   ,P3RLV121  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05085 ,0.00619 ,3.33136   ,0.12383 ,0.07664  ,0.22991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM143-P3RLV122)        ,P3RDM143    ,P3RLV122  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03664 ,0.00446 ,2.40057   ,0.08923 ,0.05522  ,0.16567  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM143-P3RDT74LV)       ,P3RDT74LV   ,P3RDM143  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03257 ,0.00396 ,2.13392   ,0.07932 ,0.04909  ,0.14727  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM144-P3RLV138)        ,P3RDM144    ,P3RLV138  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03960 ,0.00482 ,2.59429   ,0.09644 ,0.05968  ,0.17904  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM145-P3RLV150)        ,P3RDM145    ,P3RLV150  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01959 ,0.00238 ,1.28316   ,0.04770 ,0.02952  ,0.08856  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM144-P3RDM145)        ,P3RDM144    ,P3RDM145  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06669   ,0.03965 ,0.02454  ,0.07362  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM144-P3RDT74LV)       ,P3RDT74LV   ,P3RDM144  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06722   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT75LV-P3RLV125)       ,P3RDT75LV   ,P3RLV125  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT76LV-P3RLV126)       ,P3RDT76LV   ,P3RLV126  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02360 ,0.00287 ,1.54599   ,0.05747 ,0.03557  ,0.10670  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT76LV-P3RLV132)       ,P3RDT76LV   ,P3RLV132  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02724 ,0.00331 ,1.78421   ,0.06632 ,0.04105  ,0.12314  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT76LV-P3RLV137)       ,P3RDT76LV   ,P3RLV137  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00373 ,0.00045 ,0.24468   ,0.00910 ,0.00563  ,0.01689  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT77LV-P3RLV133)       ,P3RDT77LV   ,P3RLV133  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04593 ,0.00559 ,3.00902   ,0.11185 ,0.06922  ,0.20767  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM150-P3RLV127)        ,P3RDM150    ,P3RLV127  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02375 ,0.00289 ,1.55578   ,0.05783 ,0.03579  ,0.10737  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM150-P3RDT77LV)       ,P3RDT77LV   ,P3RDM150  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06722   ,0.03967 ,0.02455  ,0.07365  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM152-P3RLV156)        ,P3RDM152    ,P3RLV156  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01763 ,0.00215 ,1.15492   ,0.04293 ,0.02657  ,0.07971  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM152-P3RDT77LV)       ,P3RDT77LV   ,P3RDM152  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03257 ,0.00396 ,2.13392   ,0.07932 ,0.04909  ,0.14727  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT78LV-P3RLV131)       ,P3RDT78LV   ,P3RLV131  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04580 ,0.00557 ,3.00022   ,0.11153 ,0.06902  ,0.20706  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT79LV-P3RLV134)       ,P3RDT79LV   ,P3RLV134  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02956 ,0.00360 ,1.93641   ,0.07198 ,0.04455  ,0.13364  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT80LV-P3RLV135)       ,P3RDT80LV   ,P3RLV135  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02823 ,0.00343 ,1.84922   ,0.06874 ,0.04254  ,0.12762  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT81LV-P3RLV139)       ,P3RDT81LV   ,P3RLV139  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01295 ,0.00158 ,0.84843   ,0.03154 ,0.01952  ,0.05855  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT81LV-P3RLV235)       ,P3RDT81LV   ,P3RLV235  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99230   ,0.03689 ,0.02283  ,0.06848  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT81LV-P3RLV241)       ,P3RDT81LV   ,P3RLV241  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01920 ,0.00234 ,1.25784   ,0.04676 ,0.02894  ,0.08681  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT81LV-P3RLV245)       ,P3RDT81LV   ,P3RLV245  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01993 ,0.00242 ,1.30528   ,0.04852 ,0.03003  ,0.09008  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT82LV-P3RLV144)       ,P3RDT82LV   ,P3RLV144  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT83LV-P3RLV148)       ,P3RDT83LV   ,P3RLV148  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03222 ,0.00392 ,2.11094   ,0.07847 ,0.04856  ,0.14569  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT84LV-P3RLV154)       ,P3RDT84LV   ,P3RLV154  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT85LV-P3RLV157)       ,P3RDT85LV   ,P3RLV157  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04534 ,0.00552 ,2.97011   ,0.11041 ,0.06833  ,0.20498  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
