Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT86LV-P3RLV159)       ,P3RDT86LV   ,P3RLV159  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02520 ,0.00307 ,1.65109   ,0.06137 ,0.03798  ,0.11395  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT86LV-P3RLV163)       ,P3RDT86LV   ,P3RLV163  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05981 ,0.00728 ,3.91842   ,0.14566 ,0.09014  ,0.27043  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT86LV-P3RLV170)       ,P3RDT86LV   ,P3RLV170  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06030 ,0.00734 ,3.94989   ,0.14683 ,0.09087  ,0.27260  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT87LV-P3RLV160)       ,P3RDT87LV   ,P3RLV160  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT88LV-P3RLV161)       ,P3RDT88LV   ,P3RLV161  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT89LV-P3RLV162)       ,P3RDT89LV   ,P3RLV162  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT90LV-P3RLV164)       ,P3RDT90LV   ,P3RLV164  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT91LV-P3RLV165)       ,P3RDT91LV   ,P3RLV165  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04570 ,0.00556 ,2.99398   ,0.11129 ,0.06888  ,0.20663  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT91LV-P3RLV272)       ,P3RDT91LV   ,P3RLV272  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04570 ,0.00556 ,2.99398   ,0.11129 ,0.06888  ,0.20663  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT92LV-P3RLV166)       ,P3RDT92LV   ,P3RLV166  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT93LV-P3RLV167)       ,P3RDT93LV   ,P3RLV167  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00881 ,0.00107 ,0.57715   ,0.02145 ,0.01328  ,0.03983  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT93LV-P3RLV169)       ,P3RDT93LV   ,P3RLV169  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00465 ,0.00057 ,0.30469   ,0.01133 ,0.00701  ,0.02103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT93LV-P3RLV171)       ,P3RDT93LV   ,P3RLV171  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01113 ,0.00135 ,0.72929   ,0.02711 ,0.01678  ,0.05033  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT94LV-P3RLV168)       ,P3RDT94LV   ,P3RLV168  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT95LV-P3RLV172)       ,P3RDT95LV   ,P3RLV172  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02235 ,0.00272 ,1.46403   ,0.05442 ,0.03368  ,0.10104  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM179-P3RLV176)        ,P3RDM179    ,P3RLV176  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02280 ,0.00277 ,1.49374   ,0.05553 ,0.03436  ,0.10309  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM179-P3RDT95LV)       ,P3RDT95LV   ,P3RDM179  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01528 ,0.00186 ,1.00127   ,0.03722 ,0.02303  ,0.06910  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT96LV-P3RLV175)       ,P3RDT96LV   ,P3RLV175  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88239   ,0.03280 ,0.02030  ,0.06090  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM180-P3RLV173)        ,P3RDM180    ,P3RLV173  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01644 ,0.00200 ,1.07671   ,0.04002 ,0.02477  ,0.07431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM180-P3RDT96LV)       ,P3RDT96LV   ,P3RDM180  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02777 ,0.00338 ,1.81910   ,0.06762 ,0.04185  ,0.12554  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT98LV-P3RLV177)       ,P3RDT98LV   ,P3RLV177  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT99LV-P3RLV178)       ,P3RDT99LV   ,P3RLV178  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05510 ,0.00670 ,3.60954   ,0.13418 ,0.08304  ,0.24911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT100LV-P3RLV179)      ,P3RDT100LV  ,P3RLV179  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01528 ,0.00186 ,1.00104   ,0.03721 ,0.02303  ,0.06909  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT101LV-P3RLV180)      ,P3RDT101LV  ,P3RLV180  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02489 ,0.00303 ,1.63042   ,0.06061 ,0.03751  ,0.11252  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT102LV-P3RLV181)      ,P3RDT102LV  ,P3RLV181  ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06785 ,0.00826 ,4.44453   ,0.16521 ,0.10225  ,0.30674  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT103LV-P3RLV182)      ,P3RDT103LV  ,P3RLV182  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02956 ,0.00360 ,1.93640   ,0.07198 ,0.04455  ,0.13364  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM189-P3RLV183)        ,P3RDM189    ,P3RLV183  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01771 ,0.00215 ,1.15991   ,0.04312 ,0.02668  ,0.08005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM189-P3RDT103LV)      ,P3RDT103LV  ,P3RDM189  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04273 ,0.00520 ,2.79916   ,0.10405 ,0.06439  ,0.19318  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM190-P3RLV184)        ,P3RDM190    ,P3RLV184  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02200 ,0.00268 ,1.44127   ,0.05358 ,0.03316  ,0.09947  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM190-P3RDT103LV)      ,P3RDT103LV  ,P3RDM190  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04942   ,0.03901 ,0.02414  ,0.07243  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT104LV-P3RLV185)      ,P3RDT104LV  ,P3RLV185  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01533 ,0.00186 ,1.00404   ,0.03732 ,0.02310  ,0.06929  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT105LV-P3RLV186)      ,P3RDT105LV  ,P3RLV186  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03264 ,0.00397 ,2.13815   ,0.07948 ,0.04919  ,0.14756  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT106LV-P3RLV190)      ,P3RDT106LV  ,P3RLV190  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01081 ,0.00132 ,0.70810   ,0.02632 ,0.01629  ,0.04887  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM193-P3RLV187)        ,P3RDM193    ,P3RLV187  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01127 ,0.00137 ,0.73859   ,0.02746 ,0.01699  ,0.05097  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM193-P3RLV188)        ,P3RDM193    ,P3RLV188  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00472 ,0.00057 ,0.30909   ,0.01149 ,0.00711  ,0.02133  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM193-P3RDT106LV)      ,P3RDT106LV  ,P3RDM193  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86458   ,0.03214 ,0.01989  ,0.05967  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM196-P3RLV192)        ,P3RDM196    ,P3RLV192  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00945 ,0.00115 ,0.61924   ,0.02302 ,0.01425  ,0.04274  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM196-P3RDT106LV)      ,P3RDT106LV  ,P3RDM196  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86442   ,0.03213 ,0.01989  ,0.05966  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT107LV-P3RLV189)      ,P3RDT107LV  ,P3RLV189  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03354 ,0.00408 ,2.19720   ,0.08168 ,0.05055  ,0.15164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT108LV-P3RLV199)      ,P3RDT108LV  ,P3RLV199  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01235 ,0.00150 ,0.80895   ,0.03007 ,0.01861  ,0.05583  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT108LV-P3RLV202)      ,P3RDT108LV  ,P3RLV202  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01079 ,0.00131 ,0.70702   ,0.02628 ,0.01626  ,0.04879  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM198-P3RLV191)        ,P3RDM198    ,P3RLV191  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01578 ,0.00192 ,1.03359   ,0.03842 ,0.02378  ,0.07133  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM198-P3RDT108LV)      ,P3RDT108LV  ,P3RDM198  ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08630 ,0.01050 ,5.65370   ,0.21016 ,0.13006  ,0.39019  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM201-P3RLV208)        ,P3RDM201    ,P3RLV208  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02946 ,0.00358 ,1.92983   ,0.07174 ,0.04440  ,0.13319  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM201-P3RDT108LV)      ,P3RDT108LV  ,P3RDM201  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02454 ,0.00299 ,1.60753   ,0.05976 ,0.03698  ,0.11094  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT109LV-P3RLV194)      ,P3RDT109LV  ,P3RLV194  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03694 ,0.00449 ,2.41984   ,0.08995 ,0.05567  ,0.16700  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT109LV-P3RLV201)      ,P3RDT109LV  ,P3RLV201  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05422 ,0.00660 ,3.55200   ,0.13204 ,0.08171  ,0.24514  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM202-P3RLV193)        ,P3RDM202    ,P3RLV193  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06220 ,0.00757 ,4.07452   ,0.15146 ,0.09373  ,0.28120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM202-P3RDT109LV)      ,P3RDT109LV  ,P3RDM202  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01584 ,0.00193 ,1.03738   ,0.03856 ,0.02386  ,0.07159  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT110LV-P3RLV195)      ,P3RDT110LV  ,P3RLV195  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07221 ,0.00879 ,4.73043   ,0.17584 ,0.10882  ,0.32647  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT111LV-P3RLV196)      ,P3RDT111LV  ,P3RLV196  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01980 ,0.00241 ,1.29686   ,0.04821 ,0.02983  ,0.08950  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT112LV-P3RLV197)      ,P3RDT112LV  ,P3RLV197  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04348 ,0.00529 ,2.84823   ,0.10588 ,0.06552  ,0.19657  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT112LV-P3RLV198)      ,P3RDT112LV  ,P3RLV198  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03042 ,0.00370 ,1.99253   ,0.07407 ,0.04584  ,0.13751  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT114LV-P3RLV203)      ,P3RDT114LV  ,P3RLV203  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04661 ,0.00567 ,3.05345   ,0.11350 ,0.07024  ,0.21073  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM211-P3RLV204)        ,P3RDM211    ,P3RLV204  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03158 ,0.00384 ,2.06847   ,0.07689 ,0.04758  ,0.14275  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM212-P3RLV206)        ,P3RDM212    ,P3RLV206  ,0.42  ,0.118  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09851 ,0.01199 ,6.45315   ,0.23988 ,0.14845  ,0.44536  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM211-P3RDM212)        ,P3RDM211    ,P3RDM212  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90926   ,0.03380 ,0.02092  ,0.06275  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM211-P3RDT114LV)      ,P3RDT114LV  ,P3RDM211  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90959   ,0.03381 ,0.02093  ,0.06278  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT115LV-P3RLV205)      ,P3RDT115LV  ,P3RLV205  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00697 ,0.00085 ,0.45656   ,0.01697 ,0.01050  ,0.03151  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT115LV-P3RLV207)      ,P3RDT115LV  ,P3RLV207  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00697 ,0.00085 ,0.45656   ,0.01697 ,0.01050  ,0.03151  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT116LV-P3RLV209)      ,P3RDT116LV  ,P3RLV209  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01161 ,0.00141 ,0.76047   ,0.02827 ,0.01749  ,0.05248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116LV-P3RLV210)      ,P3RDT116LV  ,P3RLV210  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01161 ,0.00141 ,0.76047   ,0.02827 ,0.01749  ,0.05248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT117LV-P3RLV211)      ,P3RDT117LV  ,P3RLV211  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01321 ,0.00161 ,0.86545   ,0.03217 ,0.01991  ,0.05973  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT118LV-P3RLV212)      ,P3RDT118LV  ,P3RLV212  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00219 ,0.00027 ,0.14364   ,0.00534 ,0.00330  ,0.00991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT119LV-P3RLV214)      ,P3RDT119LV  ,P3RLV214  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM219-P3RLV213)        ,P3RDM219    ,P3RLV213  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00693 ,0.00084 ,0.45421   ,0.01688 ,0.01045  ,0.03135  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM221-P3RLV217)        ,P3RDM221    ,P3RLV217  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00589 ,0.00072 ,0.38579   ,0.01434 ,0.00887  ,0.02662  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM219-P3RDM221)        ,P3RDM219    ,P3RDM221  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08560 ,0.01042 ,5.60758   ,0.20845 ,0.12900  ,0.38701  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM219-P3RDT119LV)      ,P3RDT119LV  ,P3RDM219  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03019 ,0.00367 ,1.97773   ,0.07352 ,0.04550  ,0.13649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT120LV-P3RLV215)      ,P3RDT120LV  ,P3RLV215  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00619 ,0.00075 ,0.40519   ,0.01506 ,0.00932  ,0.02796  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT121LV-P3RLV216)      ,P3RDT121LV  ,P3RLV216  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01358 ,0.00165 ,0.88988   ,0.03308 ,0.02047  ,0.06141  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT122LV-P3RLV219)      ,P3RDT122LV  ,P3RLV219  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04798 ,0.00584 ,3.14341   ,0.11685 ,0.07231  ,0.21694  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT122LV-P3RLV220)      ,P3RDT122LV  ,P3RLV220  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04416 ,0.00537 ,2.89298   ,0.10754 ,0.06655  ,0.19966  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM224-P3RLV218)        ,P3RDM224    ,P3RLV218  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03004 ,0.00366 ,1.96784   ,0.07315 ,0.04527  ,0.13581  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM224-P3RDT122LV)      ,P3RDT122LV  ,P3RDM224  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01639 ,0.00199 ,1.07374   ,0.03991 ,0.02470  ,0.07410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM227-P3RLV221)        ,P3RDM227    ,P3RLV221  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02559 ,0.00311 ,1.67607   ,0.06230 ,0.03856  ,0.11567  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM227-P3RDT122LV)      ,P3RDT122LV  ,P3RDM227  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01639 ,0.00199 ,1.07374   ,0.03991 ,0.02470  ,0.07410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT123LV-P3RLV222)      ,P3RDT123LV  ,P3RLV222  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01755 ,0.00214 ,1.14988   ,0.04274 ,0.02645  ,0.07936  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124LV-P3RLV223)      ,P3RDT124LV  ,P3RLV223  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00986 ,0.00120 ,0.64571   ,0.02400 ,0.01485  ,0.04456  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124LV-P3RLV224)      ,P3RDT124LV  ,P3RLV224  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02183 ,0.00266 ,1.42988   ,0.05315 ,0.03289  ,0.09868  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124LV-P3RLV225)      ,P3RDT124LV  ,P3RLV225  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01799 ,0.00219 ,1.17826   ,0.04380 ,0.02711  ,0.08132  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT125LV-P3RLV226)      ,P3RDT125LV  ,P3RLV226  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT126LV-P3RLV227)      ,P3RDT126LV  ,P3RLV227  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01946 ,0.00237 ,1.27458   ,0.04738 ,0.02932  ,0.08796  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT127LV-P3RLV228)      ,P3RDT127LV  ,P3RLV228  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02342 ,0.00285 ,1.53409   ,0.05703 ,0.03529  ,0.10587  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT127LV-P3RLV229)      ,P3RDT127LV  ,P3RLV229  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02342 ,0.00285 ,1.53409   ,0.05703 ,0.03529  ,0.10587  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT128LV-P3RLV230)      ,P3RDT128LV  ,P3RLV230  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00551 ,0.00067 ,0.36123   ,0.01343 ,0.00831  ,0.02493  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT128LV-P3RLV231)      ,P3RDT128LV  ,P3RLV231  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01766 ,0.00215 ,1.15699   ,0.04301 ,0.02662  ,0.07985  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT128LV-P3RLV232)      ,P3RDT128LV  ,P3RLV232  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01218 ,0.00148 ,0.79815   ,0.02967 ,0.01836  ,0.05508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129LV-P3RLV233)      ,P3RDT129LV  ,P3RLV233  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01161 ,0.00141 ,0.76072   ,0.02828 ,0.01750  ,0.05250  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT130LV-P3RLV234)      ,P3RDT130LV  ,P3RLV234  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM241-P3RLV236)        ,P3RDM241    ,P3RLV236  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05562 ,0.00677 ,3.64367   ,0.13544 ,0.08382  ,0.25147  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM241-P3RDT131LV)      ,P3RDT131LV  ,P3RDM241  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01652 ,0.00201 ,1.08211   ,0.04022 ,0.02489  ,0.07468  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM242-P3RLV244)        ,P3RDM242    ,P3RLV244  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07920 ,0.00964 ,5.18836   ,0.19286 ,0.11936  ,0.35807  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM242-P3RDT131LV)      ,P3RDT131LV  ,P3RDM242  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08157   ,0.04020 ,0.02488  ,0.07464  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT132LV-P3RLV237)      ,P3RDT132LV  ,P3RLV237  ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08067 ,0.00982 ,5.28460   ,0.19644 ,0.12157  ,0.36472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT133LV-P3RLV238)      ,P3RDT133LV  ,P3RLV238  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04065 ,0.00495 ,2.66300   ,0.09899 ,0.06126  ,0.18379  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT134LV-P3RLV239)      ,P3RDT134LV  ,P3RLV239  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02575 ,0.00313 ,1.68659   ,0.06269 ,0.03880  ,0.11640  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT134LV-P3RLV243)      ,P3RDT134LV  ,P3RLV243  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01719 ,0.00209 ,1.12594   ,0.04185 ,0.02590  ,0.07771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT134LV-P3RLV246)      ,P3RDT134LV  ,P3RLV246  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01237 ,0.00151 ,0.81047   ,0.03013 ,0.01864  ,0.05593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT135LV-P3RLV240)      ,P3RDT135LV  ,P3RLV240  ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06820 ,0.00830 ,4.46779   ,0.16608 ,0.10278  ,0.30834  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT136LV-P3RLV242)      ,P3RDT136LV  ,P3RLV242  ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07615 ,0.00927 ,4.98855   ,0.18544 ,0.11476  ,0.34428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT137LV-P3RLV247)      ,P3RDT137LV  ,P3RLV247  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT139LV-P3RLV249)      ,P3RDT139LV  ,P3RLV249  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01155 ,0.00141 ,0.75682   ,0.02813 ,0.01741  ,0.05223  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT139LV-P3RLV250)      ,P3RDT139LV  ,P3RLV250  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00426 ,0.00052 ,0.27938   ,0.01039 ,0.00643  ,0.01928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT139LV-P3RLV265)      ,P3RDT139LV  ,P3RLV265  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00959 ,0.00117 ,0.62807   ,0.02335 ,0.01445  ,0.04335  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT140LV-P3RLV251)      ,P3RDT140LV  ,P3RLV251  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.98014   ,0.03643 ,0.02255  ,0.06764  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT140LV-P3RLV258)      ,P3RDT140LV  ,P3RLV258  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01496 ,0.00182 ,0.98014   ,0.03643 ,0.02255  ,0.06764  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141LV-P3RLV270)      ,P3RDT141LV  ,P3RLV270  ,0.42  ,0.115  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09581 ,0.01166 ,6.27668   ,0.23332 ,0.14439  ,0.43318  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM257-P3RLV252)        ,P3RDM257    ,P3RLV252  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03497 ,0.00425 ,2.29062   ,0.08515 ,0.05270  ,0.15809  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM257-P3RDT141LV)      ,P3RDT141LV  ,P3RDM257  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02274 ,0.00277 ,1.48955   ,0.05537 ,0.03427  ,0.10280  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT142LV-P3RLV253)      ,P3RDT142LV  ,P3RLV253  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01135 ,0.00138 ,0.74333   ,0.02763 ,0.01710  ,0.05130  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT142LV-P3RLV267)      ,P3RDT142LV  ,P3RLV267  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01135 ,0.00138 ,0.74333   ,0.02763 ,0.01710  ,0.05130  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT143LV-P3RLV254)      ,P3RDT143LV  ,P3RLV254  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02542 ,0.00309 ,1.66556   ,0.06191 ,0.03832  ,0.11495  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT144LV-P3RLV255)      ,P3RDT144LV  ,P3RLV255  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06122 ,0.00745 ,4.01069   ,0.14909 ,0.09227  ,0.27680  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT145LV-P3RLV256)      ,P3RDT145LV  ,P3RLV256  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT146LV-P3RLV257)      ,P3RDT146LV  ,P3RLV257  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00989 ,0.00120 ,0.64782   ,0.02408 ,0.01490  ,0.04471  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT146LV-P3RLV269)      ,P3RDT146LV  ,P3RLV269  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00989 ,0.00120 ,0.64782   ,0.02408 ,0.01490  ,0.04471  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT147LV-P3RLV259)      ,P3RDT147LV  ,P3RLV259  ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07671 ,0.00933 ,5.02548   ,0.18681 ,0.11561  ,0.34683  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT148LV-P3RLV260)      ,P3RDT148LV  ,P3RLV260  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08597 ,0.01046 ,5.63188   ,0.20935 ,0.12956  ,0.38868  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT148LV-P3RLV264)      ,P3RDT148LV  ,P3RLV264  ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06611 ,0.00804 ,4.33089   ,0.16099 ,0.09963  ,0.29889  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT148LV-P3RLV266)      ,P3RDT148LV  ,P3RLV266  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02005 ,0.00244 ,1.31321   ,0.04882 ,0.03021  ,0.09063  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT149LV-P3RLV261)      ,P3RDT149LV  ,P3RLV261  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74805   ,0.02781 ,0.01721  ,0.05163  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT149LV-P3RLV262)      ,P3RDT149LV  ,P3RLV262  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74805   ,0.02781 ,0.01721  ,0.05163  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT150LV-P3RLV263)      ,P3RDT150LV  ,P3RLV263  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT151LV-P3RLV268)      ,P3RDT151LV  ,P3RLV268  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT152LV-P3RLV275)      ,P3RDT152LV  ,P3RLV275  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01463 ,0.00178 ,0.95833   ,0.03562 ,0.02205  ,0.06614  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153LV-P3RLV276)      ,P3RDT153LV  ,P3RLV276  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04634 ,0.00564 ,3.03581   ,0.11285 ,0.06984  ,0.20952  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153LV-P3RLV277)      ,P3RDT153LV  ,P3RLV277  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03656 ,0.00445 ,2.39470   ,0.08902 ,0.05509  ,0.16527  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153LV-P3RLV316)      ,P3RDT153LV  ,P3RLV316  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04973 ,0.00605 ,3.25802   ,0.12111 ,0.07495  ,0.22485  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153LV-P3RLV317)      ,P3RDT153LV  ,P3RLV317  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02770 ,0.00337 ,1.81474   ,0.06746 ,0.04175  ,0.12524  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153LV-P3RLV325)      ,P3RDT153LV  ,P3RLV325  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00608 ,0.00074 ,0.39808   ,0.01480 ,0.00916  ,0.02747  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT154LV-P3RLV278)      ,P3RDT154LV  ,P3RLV278  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT155LV-P3RLV279)      ,P3RDT155LV  ,P3RLV279  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00847 ,0.00103 ,0.55475   ,0.02062 ,0.01276  ,0.03829  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT155LV-P3RLV280)      ,P3RDT155LV  ,P3RLV280  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00847 ,0.00103 ,0.55475   ,0.02062 ,0.01276  ,0.03829  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT156LV-P3RLV281)      ,P3RDT156LV  ,P3RLV281  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83048   ,0.03087 ,0.01911  ,0.05732  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT156LV-P3RLV285)      ,P3RDT156LV  ,P3RLV285  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83048   ,0.03087 ,0.01911  ,0.05732  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT157LV-P3RLV282)      ,P3RDT157LV  ,P3RLV282  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05624 ,0.00684 ,3.68428   ,0.13695 ,0.08476  ,0.25427  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT157LV-P3RLV284)      ,P3RDT157LV  ,P3RLV284  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02497 ,0.00304 ,1.63603   ,0.06082 ,0.03764  ,0.11291  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT157LV-P3RLV286)      ,P3RDT157LV  ,P3RLV286  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04180 ,0.00509 ,2.73852   ,0.10180 ,0.06300  ,0.18900  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT157LV-P3RLV287)      ,P3RDT157LV  ,P3RLV287  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00221 ,0.00027 ,0.14494   ,0.00539 ,0.00333  ,0.01000  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT158LV-P3RLV288)      ,P3RDT158LV  ,P3RLV288  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04705 ,0.00572 ,3.08216   ,0.11457 ,0.07090  ,0.21271  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM289-P3RLV283)        ,P3RDM289    ,P3RLV283  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00756 ,0.00092 ,0.49499   ,0.01840 ,0.01139  ,0.03416  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM289-P3RDT158LV)      ,P3RDT158LV  ,P3RDM289  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01517 ,0.00185 ,0.99348   ,0.03693 ,0.02285  ,0.06856  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT160LV-P3RLV290)      ,P3RDT160LV  ,P3RLV290  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03031 ,0.00369 ,1.98580   ,0.07382 ,0.04568  ,0.13705  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT160LV-P3RLV291)      ,P3RDT160LV  ,P3RLV291  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03031 ,0.00369 ,1.98580   ,0.07382 ,0.04568  ,0.13705  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM295-P3RLV293)        ,P3RDM295    ,P3RLV293  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02297 ,0.00280 ,1.50505   ,0.05595 ,0.03462  ,0.10387  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM295-P3RLV310)        ,P3RDM295    ,P3RLV310  ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07745 ,0.00942 ,5.07374   ,0.18860 ,0.11672  ,0.35016  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM295-P3RDT161LV)      ,P3RDT161LV  ,P3RDM295  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01662 ,0.00202 ,1.08861   ,0.04047 ,0.02504  ,0.07513  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM296-P3RLV307)        ,P3RDM296    ,P3RLV307  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05192 ,0.00632 ,3.40097   ,0.12642 ,0.07824  ,0.23472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM294-P3RLV292)        ,P3RDM294    ,P3RLV292  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03349 ,0.00407 ,2.19387   ,0.08155 ,0.05047  ,0.15141  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM294-P3RDM296)        ,P3RDM296    ,P3RDM294  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01528 ,0.00186 ,1.00107   ,0.03721 ,0.02303  ,0.06909  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM296-P3RDT161LV)      ,P3RDT161LV  ,P3RDM296  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01662 ,0.00202 ,1.08861   ,0.04047 ,0.02504  ,0.07513  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT162LV-P3RLV313)      ,P3RDT162LV  ,P3RLV313  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00797 ,0.00097 ,0.52204   ,0.01941 ,0.01201  ,0.03603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM298-P3RLV294)        ,P3RDM298    ,P3RLV294  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00802 ,0.00098 ,0.52533   ,0.01953 ,0.01209  ,0.03626  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM298-P3RDT162LV)      ,P3RDT162LV  ,P3RDM298  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05307 ,0.00646 ,3.47672   ,0.12924 ,0.07998  ,0.23995  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM299-P3RLV312)        ,P3RDM299    ,P3RLV312  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01477   ,0.03772 ,0.02334  ,0.07003  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM299-P3RDT162LV)      ,P3RDT162LV  ,P3RDM299  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06136 ,0.00747 ,4.01961   ,0.14942 ,0.09247  ,0.27741  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT163LV-P3RLV295)      ,P3RDT163LV  ,P3RLV295  ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08248 ,0.01004 ,5.40344   ,0.20086 ,0.12431  ,0.37292  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM302-P3RLV299)        ,P3RDM302    ,P3RLV299  ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06354 ,0.00773 ,4.16242   ,0.15473 ,0.09576  ,0.28727  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM302-P3RLV304)        ,P3RDM302    ,P3RLV304  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03837 ,0.00467 ,2.51390   ,0.09345 ,0.05783  ,0.17350  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM302-P3RDT163LV)      ,P3RDT163LV  ,P3RDM302  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01472 ,0.00179 ,0.96438   ,0.03585 ,0.02219  ,0.06656  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM303-P3RLV300)        ,P3RDM303    ,P3RLV300  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04844 ,0.00589 ,3.17306   ,0.11795 ,0.07300  ,0.21899  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM303-P3RDT163LV)      ,P3RDT163LV  ,P3RDM303  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01473 ,0.00179 ,0.96492   ,0.03587 ,0.02220  ,0.06659  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT164LV-P3RLV296)      ,P3RDT164LV  ,P3RLV296  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01114 ,0.00136 ,0.73006   ,0.02714 ,0.01679  ,0.05038  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT164LV-P3RLV298)      ,P3RDT164LV  ,P3RLV298  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00629 ,0.00077 ,0.41236   ,0.01533 ,0.00949  ,0.02846  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT165LV-P3RLV297)      ,P3RDT165LV  ,P3RLV297  ,0.42  ,0.032  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00860 ,0.00296 ,1.84065   ,0.03486 ,0.02244  ,0.06731  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT166LV-P3RLV301)      ,P3RDT166LV  ,P3RLV301  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00874 ,0.00106 ,0.57278   ,0.02129 ,0.01318  ,0.03953  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT166LV-P3RLV305)      ,P3RDT166LV  ,P3RLV305  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01021 ,0.00124 ,0.66914   ,0.02487 ,0.01539  ,0.04618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM310-P3RLV306)        ,P3RDM310    ,P3RLV306  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01906 ,0.00232 ,1.24847   ,0.04641 ,0.02872  ,0.08616  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM310-P3RDT166LV)      ,P3RDT166LV  ,P3RDM310  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00469   ,0.03735 ,0.02311  ,0.06934  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT167LV-P3RLV302)      ,P3RDT167LV  ,P3RLV302  ,0.42  ,0.032  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00859 ,0.00296 ,1.83819   ,0.03482 ,0.02241  ,0.06722  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT168LV-P3RLV303)      ,P3RDT168LV  ,P3RLV303  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01580 ,0.00192 ,1.03483   ,0.03847 ,0.02381  ,0.07142  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT168LV-P3RLV311)      ,P3RDT168LV  ,P3RLV311  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01580 ,0.00192 ,1.03483   ,0.03847 ,0.02381  ,0.07142  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT169LV-P3RLV308)      ,P3RDT169LV  ,P3RLV308  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03547 ,0.00432 ,2.32387   ,0.08638 ,0.05346  ,0.16038  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT170LV-P3RLV309)      ,P3RDT170LV  ,P3RLV309  ,0.42  ,0.019  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00505 ,0.00174 ,1.08087   ,0.02047 ,0.01318  ,0.03953  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM316-P3RLV314)        ,P3RDM316    ,P3RLV314  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04221 ,0.00514 ,2.76493   ,0.10278 ,0.06361  ,0.19082  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM316-P3RDT171LV)      ,P3RDT171LV  ,P3RDM316  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00142 ,0.76206   ,0.02833 ,0.01753  ,0.05259  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM317-P3RLV315)        ,P3RDM317    ,P3RLV315  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04206 ,0.00512 ,2.75540   ,0.10242 ,0.06339  ,0.19016  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM317-P3RDT171LV)      ,P3RDT171LV  ,P3RDM317  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00142 ,0.76192   ,0.02832 ,0.01753  ,0.05258  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT172LV-P3RLV318)      ,P3RDT172LV  ,P3RLV318  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT173LV-P3RLV319)      ,P3RDT173LV  ,P3RLV319  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00239 ,0.00029 ,0.15686   ,0.00583 ,0.00361  ,0.01083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT173LV-P3RLV320)      ,P3RDT173LV  ,P3RLV320  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00239 ,0.00029 ,0.15686   ,0.00583 ,0.00361  ,0.01083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT177LV-P3RLV324)      ,P3RDT177LV  ,P3RLV324  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05137 ,0.00625 ,3.36527   ,0.12509 ,0.07742  ,0.23225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT178LV-P3RLV326)      ,P3RDT178LV  ,P3RLV326  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01075 ,0.00131 ,0.70412   ,0.02617 ,0.01620  ,0.04859  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT178LV-P3RLV327)      ,P3RDT178LV  ,P3RLV327  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01779 ,0.00216 ,1.16510   ,0.04331 ,0.02680  ,0.08041  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT178LV-P3RLV328)      ,P3RDT178LV  ,P3RLV328  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93461   ,0.03474 ,0.02150  ,0.06450  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT178LV-P3RLV330)      ,P3RDT178LV  ,P3RLV330  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01567 ,0.00191 ,1.02673   ,0.03817 ,0.02362  ,0.07086  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT179LV-P3RLV329)      ,P3RDT179LV  ,P3RLV329  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT180LV-P3RLV331)      ,P3RDT180LV  ,P3RLV331  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03625 ,0.00441 ,2.37475   ,0.08827 ,0.05463  ,0.16389  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM331-P3RLV342)        ,P3RDM331    ,P3RLV342  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03802 ,0.00463 ,2.49033   ,0.09257 ,0.05729  ,0.17187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM331-P3RDT180LV)      ,P3RDT180LV  ,P3RDM331  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01236 ,0.00150 ,0.80993   ,0.03011 ,0.01863  ,0.05590  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM332-P3RLV332)        ,P3RDM332    ,P3RLV332  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03148 ,0.00383 ,2.06255   ,0.07667 ,0.04745  ,0.14235  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM332-P3RDT181LV)      ,P3RDT181LV  ,P3RDM332  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03736 ,0.00455 ,2.44768   ,0.09099 ,0.05631  ,0.16893  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM333-P3RLV354)        ,P3RDM333    ,P3RLV354  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03754 ,0.00457 ,2.45938   ,0.09142 ,0.05658  ,0.16973  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM333-P3RLV366)        ,P3RDM333    ,P3RLV366  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03261 ,0.00397 ,2.13624   ,0.07941 ,0.04914  ,0.14743  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM333-P3RDT181LV)      ,P3RDT181LV  ,P3RDM333  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01189 ,0.00145 ,0.77914   ,0.02896 ,0.01792  ,0.05377  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT182LV-P3RLV333)      ,P3RDT182LV  ,P3RLV333  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01703 ,0.00207 ,1.11565   ,0.04147 ,0.02567  ,0.07700  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
