Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM336-P3RLV334)        ,P3RDM336    ,P3RLV334  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00767 ,0.00093 ,0.50261   ,0.01868 ,0.01156  ,0.03469  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM336-P3RDT183LV)      ,P3RDT183LV  ,P3RDM336  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01504 ,0.00183 ,0.98517   ,0.03662 ,0.02266  ,0.06799  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM337-P3RLV361)        ,P3RDM337    ,P3RLV361  ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00127 ,0.00015 ,0.08307   ,0.00309 ,0.00191  ,0.00573  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM337-P3RDT183LV)      ,P3RDT183LV  ,P3RDM337  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02898 ,0.00353 ,1.89817   ,0.07056 ,0.04367  ,0.13100  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT184LV-P3RLV335)      ,P3RDT184LV  ,P3RLV335  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03618 ,0.00440 ,2.37000   ,0.08810 ,0.05452  ,0.16356  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT185LV-P3RLV336)      ,P3RDT185LV  ,P3RLV336  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00650 ,0.00079 ,0.42608   ,0.01584 ,0.00980  ,0.02941  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT186LV-P3RLV337)      ,P3RDT186LV  ,P3RLV337  ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06369 ,0.00775 ,4.17211   ,0.15509 ,0.09598  ,0.28794  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT187LV-P3RLV338)      ,P3RDT187LV  ,P3RLV338  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05121 ,0.00623 ,3.35445   ,0.12469 ,0.07717  ,0.23151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM342-P3RLV340)        ,P3RDM342    ,P3RLV340  ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05791 ,0.00705 ,3.79376   ,0.14102 ,0.08728  ,0.26183  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM342-P3RDT187LV)      ,P3RDT187LV  ,P3RDM342  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01649 ,0.00201 ,1.08057   ,0.04017 ,0.02486  ,0.07458  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT189LV-P3RLV341)      ,P3RDT189LV  ,P3RLV341  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT190LV-P3RLV343)      ,P3RDT190LV  ,P3RLV343  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03372 ,0.00410 ,2.20871   ,0.08210 ,0.05081  ,0.15243  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT190LV-P3RLV348)      ,P3RDT190LV  ,P3RLV348  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00947 ,0.00115 ,0.62051   ,0.02307 ,0.01427  ,0.04282  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT190LV-P3RLV359)      ,P3RDT190LV  ,P3RLV359  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02536 ,0.00309 ,1.66150   ,0.06176 ,0.03822  ,0.11467  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM348-P3RLV382)        ,P3RDM348    ,P3RLV382  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00978 ,0.00119 ,0.64050   ,0.02381 ,0.01473  ,0.04420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM348-P3RDT190LV)      ,P3RDT190LV  ,P3RDM348  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01502 ,0.00183 ,0.98401   ,0.03658 ,0.02264  ,0.06791  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM349-P3RLV344)        ,P3RDM349    ,P3RLV344  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05060 ,0.00616 ,3.31460   ,0.12321 ,0.07625  ,0.22876  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM349-P3RDT191LV)      ,P3RDT191LV  ,P3RDM349  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01570 ,0.00191 ,1.02836   ,0.03823 ,0.02366  ,0.07097  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM350-P3RLV358)        ,P3RDM350    ,P3RLV358  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01098 ,0.00134 ,0.71912   ,0.02673 ,0.01654  ,0.04963  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM350-P3RLV374)        ,P3RDM350    ,P3RLV374  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02018 ,0.00246 ,1.32178   ,0.04913 ,0.03041  ,0.09122  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM350-P3RDT191LV)      ,P3RDT191LV  ,P3RDM350  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02274 ,0.00277 ,1.48968   ,0.05538 ,0.03427  ,0.10281  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT192LV-P3RLV345)      ,P3RDT192LV  ,P3RLV345  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01777 ,0.00216 ,1.16420   ,0.04328 ,0.02678  ,0.08035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT193LV-P3RLV346)      ,P3RDT193LV  ,P3RLV346  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06008 ,0.00731 ,3.93603   ,0.14631 ,0.09055  ,0.27164  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT194LV-P3RLV347)      ,P3RDT194LV  ,P3RLV347  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04290 ,0.00522 ,2.81013   ,0.10446 ,0.06465  ,0.19394  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT195LV-P3RLV349)      ,P3RDT195LV  ,P3RLV349  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03372 ,0.00410 ,2.20896   ,0.08211 ,0.05082  ,0.15245  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT196LV-P3RLV350)      ,P3RDT196LV  ,P3RLV350  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07937 ,0.00966 ,5.19918   ,0.19327 ,0.11961  ,0.35882  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT197LV-P3RLV351)      ,P3RDT197LV  ,P3RLV351  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04257 ,0.00518 ,2.78897   ,0.10367 ,0.06416  ,0.19248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM358-P3RLV352)        ,P3RDM358    ,P3RLV352  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03870 ,0.00471 ,2.53550   ,0.09425 ,0.05833  ,0.17499  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM358-P3RDT198LV)      ,P3RDT198LV  ,P3RDM358  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03228 ,0.00393 ,2.11457   ,0.07860 ,0.04865  ,0.14594  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM359-P3RLV370)        ,P3RDM359    ,P3RLV370  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05913 ,0.00719 ,3.87337   ,0.14398 ,0.08911  ,0.26732  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM359-P3RDT198LV)      ,P3RDT198LV  ,P3RDM359  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01352 ,0.00165 ,0.88601   ,0.03293 ,0.02038  ,0.06115  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT199LV-P3RLV353)      ,P3RDT199LV  ,P3RLV353  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04082 ,0.00497 ,2.67385   ,0.09939 ,0.06151  ,0.18454  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM361-P3RLV355)        ,P3RDM361    ,P3RLV355  ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08019 ,0.00976 ,5.25316   ,0.19527 ,0.12085  ,0.36255  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM361-P3RDT200LV)      ,P3RDT200LV  ,P3RDM361  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05019   ,0.03904 ,0.02416  ,0.07248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM362-P3RLV378)        ,P3RDM362    ,P3RLV378  ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07778 ,0.00946 ,5.09526   ,0.18940 ,0.11722  ,0.35165  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM362-P3RDT200LV)      ,P3RDT200LV  ,P3RDM362  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05019   ,0.03904 ,0.02416  ,0.07248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT201LV-P3RLV356)      ,P3RDT201LV  ,P3RLV356  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03285 ,0.00400 ,2.15198   ,0.07999 ,0.04951  ,0.14852  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT202LV-P3RLV357)      ,P3RDT202LV  ,P3RLV357  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT203LV-P3RLV360)      ,P3RDT203LV  ,P3RLV360  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07248 ,0.00882 ,4.74825   ,0.17650 ,0.10923  ,0.32770  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT204LV-P3RLV362)      ,P3RDT204LV  ,P3RLV362  ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07842 ,0.00954 ,5.13712   ,0.19096 ,0.11818  ,0.35454  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT205LV-P3RLV363)      ,P3RDT205LV  ,P3RLV363  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00834 ,0.00102 ,0.54652   ,0.02032 ,0.01257  ,0.03772  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT206LV-P3RLV364)      ,P3RDT206LV  ,P3RLV364  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02797 ,0.00340 ,1.83218   ,0.06811 ,0.04215  ,0.12645  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT207LV-P3RLV365)      ,P3RDT207LV  ,P3RLV365  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00225 ,0.00027 ,0.14737   ,0.00548 ,0.00339  ,0.01017  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT208LV-P3RLV367)      ,P3RDT208LV  ,P3RLV367  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00450 ,0.00055 ,0.29482   ,0.01096 ,0.00678  ,0.02035  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT209LV-P3RLV368)      ,P3RDT209LV  ,P3RLV368  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02033 ,0.00247 ,1.33174   ,0.04950 ,0.03064  ,0.09191  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT209LV-P3RLV383)      ,P3RDT209LV  ,P3RLV383  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02033 ,0.00247 ,1.33174   ,0.04950 ,0.03064  ,0.09191  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT210LV-P3RLV369)      ,P3RDT210LV  ,P3RLV369  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00218 ,0.00027 ,0.14275   ,0.00531 ,0.00328  ,0.00985  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT211LV-P3RLV371)      ,P3RDT211LV  ,P3RLV371  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01332 ,0.00162 ,0.87272   ,0.03244 ,0.02008  ,0.06023  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT212LV-P3RLV372)      ,P3RDT212LV  ,P3RLV372  ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06871 ,0.00836 ,4.50093   ,0.16731 ,0.10354  ,0.31063  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT213LV-P3RLV381)      ,P3RDT213LV  ,P3RLV381  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04364 ,0.00531 ,2.85858   ,0.10626 ,0.06576  ,0.19728  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT213LV-P3RLV1766)     ,P3RDT213LV  ,P3RLV1766 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02393 ,0.00291 ,1.56796   ,0.05828 ,0.03607  ,0.10821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM376-P3RLV373)        ,P3RDM376    ,P3RLV373  ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05848 ,0.00712 ,3.83081   ,0.14240 ,0.08813  ,0.26438  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM376-P3RDT213LV)      ,P3RDT213LV  ,P3RDM376  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02933 ,0.00357 ,1.92144   ,0.07142 ,0.04420  ,0.13261  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT214LV-P3RLV375)      ,P3RDT214LV  ,P3RLV375  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01279 ,0.00156 ,0.83787   ,0.03115 ,0.01928  ,0.05783  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT215LV-P3RLV376)      ,P3RDT215LV  ,P3RLV376  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT216LV-P3RLV377)      ,P3RDT216LV  ,P3RLV377  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00907 ,0.00110 ,0.59446   ,0.02210 ,0.01368  ,0.04103  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT217LV-P3RLV662)      ,P3RDT217LV  ,P3RLV662  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00922 ,0.00112 ,0.60399   ,0.02245 ,0.01389  ,0.04168  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM382-P3RLV379)        ,P3RDM382    ,P3RLV379  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04370 ,0.00532 ,2.86265   ,0.10641 ,0.06585  ,0.19756  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM384-P3RLV660)        ,P3RDM384    ,P3RLV660  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02427 ,0.00295 ,1.58965   ,0.05909 ,0.03657  ,0.10971  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM382-P3RDM384)        ,P3RDM382    ,P3RDM384  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02932 ,0.00357 ,1.92053   ,0.07139 ,0.04418  ,0.13254  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM382-P3RDT217LV)      ,P3RDT217LV  ,P3RDM382  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02461 ,0.00299 ,1.61214   ,0.05993 ,0.03709  ,0.11126  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM383-P3RLV659)        ,P3RDM383    ,P3RLV659  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00659 ,0.00080 ,0.43152   ,0.01604 ,0.00993  ,0.02978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM385-P3RLV661)        ,P3RDM385    ,P3RLV661  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02370 ,0.00288 ,1.55229   ,0.05770 ,0.03571  ,0.10713  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM383-P3RDM385)        ,P3RDM383    ,P3RDM385  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03872 ,0.00471 ,2.53680   ,0.09430 ,0.05836  ,0.17508  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM383-P3RDT217LV)      ,P3RDT217LV  ,P3RDM383  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03736 ,0.00455 ,2.44743   ,0.09098 ,0.05630  ,0.16891  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT218LV-P3RLV380)      ,P3RDT218LV  ,P3RLV380  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04247 ,0.00517 ,2.78222   ,0.10342 ,0.06400  ,0.19201  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT219LV-P3RLV384)      ,P3RDT219LV  ,P3RLV384  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT220LV-P3RLV385)      ,P3RDT220LV  ,P3RLV385  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01370 ,0.00167 ,0.89754   ,0.03336 ,0.02065  ,0.06194  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT221LV-P3RLV386)      ,P3RDT221LV  ,P3RLV386  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03317 ,0.00404 ,2.17282   ,0.08077 ,0.04999  ,0.14996  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221LV-P3RLV388)      ,P3RDT221LV  ,P3RLV388  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03858 ,0.00469 ,2.52747   ,0.09395 ,0.05814  ,0.17443  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221LV-P3RLV389)      ,P3RDT221LV  ,P3RLV389  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06480 ,0.00788 ,4.24488   ,0.15779 ,0.09765  ,0.29296  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221LV-P3RLV393)      ,P3RDT221LV  ,P3RLV393  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02198 ,0.00267 ,1.43975   ,0.05352 ,0.03312  ,0.09936  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT222LV-P3RLV387)      ,P3RDT222LV  ,P3RLV387  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04316 ,0.00525 ,2.82738   ,0.10510 ,0.06504  ,0.19513  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT222LV-P3RLV1463)     ,P3RDT222LV  ,P3RLV1463 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01505 ,0.00183 ,0.98561   ,0.03664 ,0.02267  ,0.06802  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT223LV-P3RLV390)      ,P3RDT223LV  ,P3RLV390  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02890 ,0.00352 ,1.89347   ,0.07038 ,0.04356  ,0.13068  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT223LV-P3RLV392)      ,P3RDT223LV  ,P3RLV392  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02890 ,0.00352 ,1.89347   ,0.07038 ,0.04356  ,0.13068  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT224LV-P3RLV391)      ,P3RDT224LV  ,P3RLV391  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92208   ,0.03428 ,0.02121  ,0.06364  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT225LV-P3RLV394)      ,P3RDT225LV  ,P3RLV394  ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06832 ,0.00831 ,4.47546   ,0.16636 ,0.10296  ,0.30887  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT226LV-P3RLV420)      ,P3RDT226LV  ,P3RLV420  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01919 ,0.00234 ,1.25724   ,0.04673 ,0.02892  ,0.08677  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM400-P3RLV398)        ,P3RDM400    ,P3RLV398  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02262 ,0.00275 ,1.48173   ,0.05508 ,0.03409  ,0.10226  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM400-P3RDT226LV)      ,P3RDT226LV  ,P3RDM400  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04850 ,0.00590 ,3.17716   ,0.11810 ,0.07309  ,0.21927  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM402-P3RLV461)        ,P3RDM402    ,P3RLV461  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04638 ,0.00564 ,3.03832   ,0.11294 ,0.06990  ,0.20969  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM402-P3RDT226LV)      ,P3RDT226LV  ,P3RDM402  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00872 ,0.00106 ,0.57153   ,0.02125 ,0.01315  ,0.03944  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM403-P3RLV464)        ,P3RDM403    ,P3RLV464  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00385 ,0.00047 ,0.25252   ,0.00939 ,0.00581  ,0.01743  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM403-P3RDT226LV)      ,P3RDT226LV  ,P3RDM403  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00839 ,0.00102 ,0.54993   ,0.02044 ,0.01265  ,0.03795  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM404-P3RLV399)        ,P3RDM404    ,P3RLV399  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00824 ,0.00100 ,0.54002   ,0.02007 ,0.01242  ,0.03727  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM405-P3RLV404)        ,P3RDM405    ,P3RLV404  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01313 ,0.00160 ,0.86017   ,0.03197 ,0.01979  ,0.05936  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM404-P3RDM405)        ,P3RDM404    ,P3RDM405  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02841 ,0.00346 ,1.86134   ,0.06919 ,0.04282  ,0.12846  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM404-P3RDT227LV)      ,P3RDT227LV  ,P3RDM404  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01080 ,0.00131 ,0.70722   ,0.02629 ,0.01627  ,0.04881  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM406-P3RLV422)        ,P3RDM406    ,P3RLV422  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04057 ,0.00494 ,2.65774   ,0.09879 ,0.06114  ,0.18342  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM407-P3RLV478)        ,P3RDM407    ,P3RLV478  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03878 ,0.00472 ,2.54032   ,0.09443 ,0.05844  ,0.17532  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM406-P3RDM407)        ,P3RDM406    ,P3RDM407  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00667 ,0.00081 ,0.43671   ,0.01623 ,0.01005  ,0.03014  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM406-P3RDT227LV)      ,P3RDT227LV  ,P3RDM406  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00948 ,0.00115 ,0.62130   ,0.02310 ,0.01429  ,0.04288  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM408-P3RLV400)        ,P3RDM408    ,P3RLV400  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02197 ,0.00267 ,1.43931   ,0.05350 ,0.03311  ,0.09933  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM408-P3RLV417)        ,P3RDM408    ,P3RLV417  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04369 ,0.00532 ,2.86203   ,0.10639 ,0.06584  ,0.19752  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM408-P3RDT228LV)      ,P3RDT228LV  ,P3RDM408  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01809 ,0.00220 ,1.18502   ,0.04405 ,0.02726  ,0.08178  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM410-P3RLV424)        ,P3RDM410    ,P3RLV424  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02265 ,0.00276 ,1.48351   ,0.05515 ,0.03413  ,0.10238  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM410-P3RDT228LV)      ,P3RDT228LV  ,P3RDM410  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02707 ,0.00329 ,1.77344   ,0.06592 ,0.04080  ,0.12239  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT229LV-P3RLV401)      ,P3RDT229LV  ,P3RLV401  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04684 ,0.00570 ,3.06872   ,0.11407 ,0.07060  ,0.21179  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM412-P3RLV409)        ,P3RDM412    ,P3RLV409  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02659 ,0.00324 ,1.74175   ,0.06474 ,0.04007  ,0.12021  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM412-P3RDT229LV)      ,P3RDT229LV  ,P3RDM412  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01544 ,0.00188 ,1.01179   ,0.03761 ,0.02328  ,0.06983  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM413-P3RLV402)        ,P3RDM413    ,P3RLV402  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01818 ,0.00221 ,1.19115   ,0.04428 ,0.02740  ,0.08221  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM413-P3RDT230LV)      ,P3RDT230LV  ,P3RDM413  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04611 ,0.00561 ,3.02055   ,0.11228 ,0.06949  ,0.20846  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM414-P3RLV465)        ,P3RDM414    ,P3RLV465  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01211 ,0.00147 ,0.79334   ,0.02949 ,0.01825  ,0.05475  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM414-P3RDT230LV)      ,P3RDT230LV  ,P3RDM414  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03250 ,0.00395 ,2.12884   ,0.07913 ,0.04897  ,0.14692  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT231LV-P3RLV403)      ,P3RDT231LV  ,P3RLV403  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03480 ,0.00423 ,2.27998   ,0.08475 ,0.05245  ,0.15735  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM416-P3RLV406)        ,P3RDM416    ,P3RLV406  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01851 ,0.00225 ,1.21286   ,0.04508 ,0.02790  ,0.08371  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM416-P3RDT231LV)      ,P3RDT231LV  ,P3RDM416  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02661 ,0.00324 ,1.74342   ,0.06481 ,0.04011  ,0.12032  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM417-P3RLV490)        ,P3RDM417    ,P3RLV490  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02825 ,0.00344 ,1.85090   ,0.06880 ,0.04258  ,0.12774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM417-P3RDT231LV)      ,P3RDT231LV  ,P3RDM417  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01797 ,0.00219 ,1.17707   ,0.04375 ,0.02708  ,0.08124  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT232LV-P3RLV405)      ,P3RDT232LV  ,P3RLV405  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00783 ,0.00095 ,0.51283   ,0.01906 ,0.01180  ,0.03539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT233LV-P3RLV407)      ,P3RDT233LV  ,P3RLV407  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01465 ,0.00178 ,0.95989   ,0.03568 ,0.02208  ,0.06625  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT234LV-P3RLV415)      ,P3RDT234LV  ,P3RLV415  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04544 ,0.00553 ,2.97692   ,0.11066 ,0.06848  ,0.20545  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT234LV-P3RLV458)      ,P3RDT234LV  ,P3RLV458  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05392 ,0.00656 ,3.53233   ,0.13131 ,0.08126  ,0.24378  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM420-P3RLV408)        ,P3RDM420    ,P3RLV408  ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06718 ,0.00817 ,4.40101   ,0.16360 ,0.10124  ,0.30373  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM420-P3RLV440)        ,P3RDM420    ,P3RLV440  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05915 ,0.00720 ,3.87456   ,0.14403 ,0.08913  ,0.26740  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM420-P3RDT234LV)      ,P3RDT234LV  ,P3RDM420  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01582 ,0.00192 ,1.03611   ,0.03851 ,0.02384  ,0.07151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT235LV-P3RLV423)      ,P3RDT235LV  ,P3RLV423  ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06319 ,0.00769 ,4.13950   ,0.15388 ,0.09523  ,0.28569  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT235LV-P3RLV1422)     ,P3RDT235LV  ,P3RLV1422 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02853 ,0.00347 ,1.86871   ,0.06946 ,0.04299  ,0.12897  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM424-P3RLV410)        ,P3RDM424    ,P3RLV410  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05410 ,0.00658 ,3.54402   ,0.13174 ,0.08153  ,0.24459  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM424-P3RDT235LV)      ,P3RDT235LV  ,P3RDM424  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01138 ,0.00138 ,0.74550   ,0.02771 ,0.01715  ,0.05145  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM427-P3RLV411)        ,P3RDM427    ,P3RLV411  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00908 ,0.00110 ,0.59462   ,0.02210 ,0.01368  ,0.04104  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM430-P3RLV463)        ,P3RDM430    ,P3RLV463  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01321 ,0.00161 ,0.86565   ,0.03218 ,0.01991  ,0.05974  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM427-P3RDM430)        ,P3RDM427    ,P3RDM430  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04237 ,0.00516 ,2.77563   ,0.10318 ,0.06385  ,0.19156  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM427-P3RDT236LV)      ,P3RDT236LV  ,P3RDM427  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01346 ,0.00164 ,0.88155   ,0.03277 ,0.02028  ,0.06084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM429-P3RLV460)        ,P3RDM429    ,P3RLV460  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00646 ,0.00079 ,0.42335   ,0.01574 ,0.00974  ,0.02922  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM428-P3RLV412)        ,P3RDM428    ,P3RLV412  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00685 ,0.00083 ,0.44881   ,0.01668 ,0.01032  ,0.03097  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM428-P3RDM429)        ,P3RDM429    ,P3RDM428  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03205 ,0.00390 ,2.09952   ,0.07804 ,0.04830  ,0.14490  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM429-P3RDT236LV)      ,P3RDT236LV  ,P3RDM429  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01602 ,0.00195 ,1.04978   ,0.03902 ,0.02415  ,0.07245  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT237LV-P3RLV472)      ,P3RDT237LV  ,P3RLV472  ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06879 ,0.00837 ,4.50629   ,0.16751 ,0.10367  ,0.31100  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM431-P3RLV413)        ,P3RDM431    ,P3RLV413  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03250 ,0.00395 ,2.12908   ,0.07914 ,0.04898  ,0.14694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM431-P3RDT237LV)      ,P3RDT237LV  ,P3RDM431  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01352 ,0.00165 ,0.88585   ,0.03293 ,0.02038  ,0.06114  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT238LV-P3RLV414)      ,P3RDT238LV  ,P3RLV414  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00651 ,0.00079 ,0.42645   ,0.01585 ,0.00981  ,0.02943  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT239LV-P3RLV430)      ,P3RDT239LV  ,P3RLV430  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01871 ,0.00228 ,1.22559   ,0.04556 ,0.02819  ,0.08458  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM434-P3RLV416)        ,P3RDM434    ,P3RLV416  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02702 ,0.00329 ,1.76985   ,0.06579 ,0.04072  ,0.12215  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM434-P3RDT239LV)      ,P3RDT239LV  ,P3RDM434  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01275 ,0.00155 ,0.83509   ,0.03104 ,0.01921  ,0.05763  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT240LV-P3RLV418)      ,P3RDT240LV  ,P3RLV418  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00900 ,0.00110 ,0.58979   ,0.02192 ,0.01357  ,0.04070  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT240LV-P3RLV444)      ,P3RDT240LV  ,P3RLV444  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03536 ,0.00430 ,2.31645   ,0.08611 ,0.05329  ,0.15987  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT241LV-P3RLV475)      ,P3RDT241LV  ,P3RLV475  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00808 ,0.00098 ,0.52964   ,0.01969 ,0.01218  ,0.03655  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM438-P3RLV419)        ,P3RDM438    ,P3RLV419  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01720 ,0.00209 ,1.12694   ,0.04189 ,0.02593  ,0.07778  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM439-P3RLV468)        ,P3RDM439    ,P3RLV468  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01011 ,0.00123 ,0.66204   ,0.02461 ,0.01523  ,0.04569  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM438-P3RDM439)        ,P3RDM438    ,P3RDM439  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02490 ,0.00303 ,1.63088   ,0.06062 ,0.03752  ,0.11255  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM438-P3RDT241LV)      ,P3RDT241LV  ,P3RDM438  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01520 ,0.00185 ,0.99599   ,0.03702 ,0.02291  ,0.06874  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM441-P3RLV476)        ,P3RDM441    ,P3RLV476  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01276 ,0.00155 ,0.83570   ,0.03107 ,0.01923  ,0.05768  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM441-P3RDT241LV)      ,P3RDT241LV  ,P3RDM441  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03041 ,0.00370 ,1.99197   ,0.07405 ,0.04583  ,0.13748  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT242LV-P3RLV421)      ,P3RDT242LV  ,P3RLV421  ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07595 ,0.00924 ,4.97529   ,0.18494 ,0.11446  ,0.34337  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT243LV-P3RLV425)      ,P3RDT243LV  ,P3RLV425  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00961 ,0.00117 ,0.62986   ,0.02341 ,0.01449  ,0.04347  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT243LV-P3RLV449)      ,P3RDT243LV  ,P3RLV449  ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07520 ,0.00915 ,4.92625   ,0.18312 ,0.11333  ,0.33998  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT243LV-P3RLV467)      ,P3RDT243LV  ,P3RLV467  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08555 ,0.01041 ,5.60418   ,0.20832 ,0.12892  ,0.38677  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT243LV-P3RLV501)      ,P3RDT243LV  ,P3RLV501  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04257 ,0.00518 ,2.78902   ,0.10367 ,0.06416  ,0.19248  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT244LV-P3RLV426)      ,P3RDT244LV  ,P3RLV426  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02852 ,0.00347 ,1.86863   ,0.06946 ,0.04299  ,0.12896  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM448-P3RLV427)        ,P3RDM448    ,P3RLV427  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01311 ,0.00159 ,0.85861   ,0.03192 ,0.01975  ,0.05926  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM448-P3RDT245LV)      ,P3RDT245LV  ,P3RDM448  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03254 ,0.00396 ,2.13170   ,0.07924 ,0.04904  ,0.14712  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM449-P3RLV442)        ,P3RDM449    ,P3RLV442  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03704 ,0.00451 ,2.42664   ,0.09020 ,0.05582  ,0.16747  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM449-P3RDT245LV)      ,P3RDT245LV  ,P3RDM449  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01627 ,0.00198 ,1.06607   ,0.03963 ,0.02452  ,0.07357  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT246LV-P3RLV428)      ,P3RDT246LV  ,P3RLV428  ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08073 ,0.00982 ,5.28831   ,0.19658 ,0.12166  ,0.36497  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT246LV-P3RLV486)      ,P3RDT246LV  ,P3RLV486  ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08444 ,0.01027 ,5.53152   ,0.20562 ,0.12725  ,0.38176  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT247LV-P3RLV429)      ,P3RDT247LV  ,P3RLV429  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01776 ,0.00216 ,1.16368   ,0.04326 ,0.02677  ,0.08031  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT247LV-P3RLV471)      ,P3RDT247LV  ,P3RLV471  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02068 ,0.00252 ,1.35484   ,0.05036 ,0.03117  ,0.09350  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT247LV-P3RLV485)      ,P3RDT247LV  ,P3RLV485  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03778 ,0.00460 ,2.47506   ,0.09200 ,0.05694  ,0.17082  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT248LV-P3RLV431)      ,P3RDT248LV  ,P3RLV431  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04617 ,0.00562 ,3.02446   ,0.11243 ,0.06958  ,0.20873  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT249LV-P3RLV432)      ,P3RDT249LV  ,P3RLV432  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01684 ,0.00205 ,1.10349   ,0.04102 ,0.02539  ,0.07616  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT250LV-P3RLV433)      ,P3RDT250LV  ,P3RLV433  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00801 ,0.00097 ,0.52451   ,0.01950 ,0.01207  ,0.03620  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT250LV-P3RLV502)      ,P3RDT250LV  ,P3RLV502  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00288 ,0.00035 ,0.18890   ,0.00702 ,0.00435  ,0.01304  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM459-P3RLV434)        ,P3RDM459    ,P3RLV434  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00625 ,0.00076 ,0.40939   ,0.01522 ,0.00942  ,0.02825  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM462-P3RLV1841)       ,P3RDM462    ,P3RLV1841 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00996 ,0.00121 ,0.65275   ,0.02426 ,0.01502  ,0.04505  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM459-P3RDM462)        ,P3RDM459    ,P3RDM462  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04631 ,0.00564 ,3.03398   ,0.11278 ,0.06980  ,0.20939  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM463-P3RLV1842)       ,P3RDM463    ,P3RLV1842 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02079 ,0.00253 ,1.36226   ,0.05064 ,0.03134  ,0.09402  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM459-P3RDM463)        ,P3RDM459    ,P3RDM463  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04783 ,0.00582 ,3.13339   ,0.11648 ,0.07208  ,0.21625  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM459-P3RDT251LV)      ,P3RDT251LV  ,P3RDM459  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01288 ,0.00157 ,0.84397   ,0.03137 ,0.01942  ,0.05825  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM460-P3RLV437)        ,P3RDM460    ,P3RLV437  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03267 ,0.00398 ,2.14026   ,0.07956 ,0.04924  ,0.14771  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM461-P3RLV455)        ,P3RDM461    ,P3RLV455  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01490 ,0.00181 ,0.97607   ,0.03628 ,0.02245  ,0.06736  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM460-P3RDM461)        ,P3RDM460    ,P3RDM461  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02266 ,0.00276 ,1.48462   ,0.05519 ,0.03415  ,0.10246  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM460-P3RDT251LV)      ,P3RDT251LV  ,P3RDM460  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02576 ,0.00313 ,1.68740   ,0.06272 ,0.03882  ,0.11646  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM464-P3RLV435)        ,P3RDM464    ,P3RLV435  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02036 ,0.00248 ,1.33360   ,0.04957 ,0.03068  ,0.09204  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM464-P3RLV495)        ,P3RDM464    ,P3RLV495  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93165   ,0.03463 ,0.02143  ,0.06430  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM464-P3RDT252LV)      ,P3RDT252LV  ,P3RDM464  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00184 ,0.99291   ,0.03691 ,0.02284  ,0.06853  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM465-P3RLV454)        ,P3RDM465    ,P3RLV454  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94886   ,0.03527 ,0.02183  ,0.06549  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM465-P3RDT252LV)      ,P3RDT252LV  ,P3RDM465  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99237   ,0.03689 ,0.02283  ,0.06849  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT253LV-P3RLV436)      ,P3RDT253LV  ,P3RLV436  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01635 ,0.00199 ,1.07102   ,0.03981 ,0.02464  ,0.07392  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT254LV-P3RLV438)      ,P3RDT254LV  ,P3RLV438  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02398 ,0.00292 ,1.57099   ,0.05840 ,0.03614  ,0.10842  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT255LV-P3RLV439)      ,P3RDT255LV  ,P3RLV439  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01360 ,0.00165 ,0.89078   ,0.03311 ,0.02049  ,0.06148  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT256LV-P3RLV441)      ,P3RDT256LV  ,P3RLV441  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03447 ,0.00419 ,2.25841   ,0.08395 ,0.05195  ,0.15586  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT257LV-P3RLV443)      ,P3RDT257LV  ,P3RLV443  ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01582 ,0.00294 ,1.54617   ,0.04871 ,0.03780  ,0.11340  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT257LV-P3RLV470)      ,P3RDT257LV  ,P3RLV470  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00966 ,0.00179 ,0.94417   ,0.02974 ,0.02308  ,0.06925  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT257LV-P3RLV482)      ,P3RDT257LV  ,P3RLV482  ,0.42  ,0.033  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01800 ,0.00334 ,1.75843   ,0.05539 ,0.04299  ,0.12897  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM474-P3RLV484)        ,P3RDM474    ,P3RLV484  ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02089 ,0.00388 ,2.04117   ,0.06430 ,0.04990  ,0.14971  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM474-P3RDT257LV)      ,P3RDT257LV  ,P3RDM474  ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00385 ,0.00071 ,0.37577   ,0.01184 ,0.00919  ,0.02756  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT258LV-P3RLV445)      ,P3RDT258LV  ,P3RLV445  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05477 ,0.00666 ,3.58801   ,0.13337 ,0.08254  ,0.24763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM476-P3RLV481)        ,P3RDM476    ,P3RLV481  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05894 ,0.00717 ,3.86110   ,0.14353 ,0.08882  ,0.26647  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM476-P3RDT258LV)      ,P3RDT258LV  ,P3RDM476  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01625 ,0.00198 ,1.06469   ,0.03958 ,0.02449  ,0.07348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT259LV-P3RLV446)      ,P3RDT259LV  ,P3RLV446  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01181 ,0.00144 ,0.77369   ,0.02876 ,0.01780  ,0.05340  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT260LV-P3RLV447)      ,P3RDT260LV  ,P3RLV447  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03280 ,0.00399 ,2.14879   ,0.07988 ,0.04943  ,0.14830  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT260LV-P3RLV456)      ,P3RDT260LV  ,P3RLV456  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04477 ,0.00545 ,2.93259   ,0.10901 ,0.06746  ,0.20239  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM480-P3RLV457)        ,P3RDM480    ,P3RLV457  ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05696 ,0.00693 ,3.73121   ,0.13870 ,0.08584  ,0.25751  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM482-P3RLV477)        ,P3RDM482    ,P3RLV477  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05134 ,0.00625 ,3.36301   ,0.12501 ,0.07737  ,0.23210  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM480-P3RDM482)        ,P3RDM480    ,P3RDM482  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03078 ,0.00374 ,2.01616   ,0.07495 ,0.04638  ,0.13914  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
