Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM480-P3RDT260LV)      ,P3RDT260LV  ,P3RDM480  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00809   ,0.03747 ,0.02319  ,0.06957  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM481-P3RLV473)        ,P3RDM481    ,P3RLV473  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02677 ,0.00326 ,1.75367   ,0.06519 ,0.04034  ,0.12103  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM481-P3RDT260LV)      ,P3RDT260LV  ,P3RDM481  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01539 ,0.00187 ,1.00809   ,0.03747 ,0.02319  ,0.06957  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT261LV-P3RLV448)      ,P3RDT261LV  ,P3RLV448  ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08594 ,0.01046 ,5.62992   ,0.20928 ,0.12952  ,0.38855  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM484-P3RLV1446)       ,P3RDM484    ,P3RLV1446 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05423 ,0.00660 ,3.55273   ,0.13206 ,0.08173  ,0.24519  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM484-P3RDT261LV)      ,P3RDT261LV  ,P3RDM484  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07526   ,0.03997 ,0.02474  ,0.07421  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT262LV-P3RLV450)      ,P3RDT262LV  ,P3RLV450  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05386 ,0.00655 ,3.52835   ,0.13116 ,0.08117  ,0.24351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT263LV-P3RLV451)      ,P3RDT263LV  ,P3RLV451  ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05378 ,0.00654 ,3.52299   ,0.13096 ,0.08105  ,0.24314  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM487-P3RLV489)        ,P3RDM487    ,P3RLV489  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07118 ,0.00866 ,4.66293   ,0.17333 ,0.10727  ,0.32181  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM487-P3RDT263LV)      ,P3RDT263LV  ,P3RDM487  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03178   ,0.03835 ,0.02374  ,0.07121  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT264LV-P3RLV452)      ,P3RDT264LV  ,P3RLV452  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03735 ,0.00454 ,2.44675   ,0.09095 ,0.05629  ,0.16886  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT265LV-P3RLV453)      ,P3RDT265LV  ,P3RLV453  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00528 ,0.00064 ,0.34557   ,0.01285 ,0.00795  ,0.02385  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT267LV-P3RLV462)      ,P3RDT267LV  ,P3RLV462  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07254 ,0.00883 ,4.75180   ,0.17664 ,0.10931  ,0.32794  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM492-P3RLV748)        ,P3RDM492    ,P3RLV748  ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07217 ,0.00878 ,4.72771   ,0.17574 ,0.10876  ,0.32628  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM492-P3RLV1448)       ,P3RDM492    ,P3RLV1448 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02203 ,0.00268 ,1.44317   ,0.05365 ,0.03320  ,0.09960  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM492-P3RDT267LV)      ,P3RDT267LV  ,P3RDM492  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01543 ,0.00188 ,1.01074   ,0.03757 ,0.02325  ,0.06976  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT268LV-P3RLV466)      ,P3RDT268LV  ,P3RLV466  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03789 ,0.00461 ,2.48193   ,0.09226 ,0.05710  ,0.17129  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT268LV-P3RLV483)      ,P3RDT268LV  ,P3RLV483  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92759   ,0.03448 ,0.02134  ,0.06402  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT268LV-P3RLV493)      ,P3RDT268LV  ,P3RLV493  ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06444 ,0.00784 ,4.22160   ,0.15693 ,0.09712  ,0.29135  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT270LV-P3RLV474)      ,P3RDT270LV  ,P3RLV474  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07185 ,0.00874 ,4.70669   ,0.17496 ,0.10828  ,0.32483  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT271LV-P3RLV479)      ,P3RDT271LV  ,P3RLV479  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00554 ,0.00067 ,0.36282   ,0.01349 ,0.00835  ,0.02504  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT272LV-P3RLV480)      ,P3RDT272LV  ,P3RLV480  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01226 ,0.00149 ,0.80288   ,0.02984 ,0.01847  ,0.05541  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT273LV-P3RLV497)      ,P3RDT273LV  ,P3RLV497  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00902 ,0.00110 ,0.59120   ,0.02198 ,0.01360  ,0.04080  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM501-P3RLV487)        ,P3RDM501    ,P3RLV487  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02199 ,0.00268 ,1.44023   ,0.05354 ,0.03313  ,0.09940  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM501-P3RDT273LV)      ,P3RDT273LV  ,P3RDM501  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03947 ,0.00480 ,2.58577   ,0.09612 ,0.05949  ,0.17846  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM503-P3RLV488)        ,P3RDM503    ,P3RLV488  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04552 ,0.00554 ,2.98227   ,0.11086 ,0.06861  ,0.20582  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM503-P3RDT274LV)      ,P3RDT274LV  ,P3RDM503  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04646   ,0.03890 ,0.02407  ,0.07222  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM504-P3RLV498)        ,P3RDM504    ,P3RLV498  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02027 ,0.00247 ,1.32780   ,0.04936 ,0.03055  ,0.09164  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM504-P3RDT274LV)      ,P3RDT274LV  ,P3RDM504  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03001 ,0.00365 ,1.96590   ,0.07308 ,0.04523  ,0.13568  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT275LV-P3RLV491)      ,P3RDT275LV  ,P3RLV491  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01324 ,0.00161 ,0.86734   ,0.03224 ,0.01995  ,0.05986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT276LV-P3RLV492)      ,P3RDT276LV  ,P3RLV492  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02281 ,0.00278 ,1.49434   ,0.05555 ,0.03438  ,0.10313  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT277LV-P3RLV494)      ,P3RDT277LV  ,P3RLV494  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01622 ,0.00301 ,1.58531   ,0.04994 ,0.03876  ,0.11628  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT278LV-P3RLV496)      ,P3RDT278LV  ,P3RLV496  ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05820 ,0.00708 ,3.81243   ,0.14172 ,0.08770  ,0.26311  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT279LV-P3RLV499)      ,P3RDT279LV  ,P3RLV499  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00885 ,0.00108 ,0.57969   ,0.02155 ,0.01334  ,0.04001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT280LV-P3RLV500)      ,P3RDT280LV  ,P3RLV500  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00590 ,0.00072 ,0.38678   ,0.01438 ,0.00890  ,0.02669  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT281LV-P3RLV503)      ,P3RDT281LV  ,P3RLV503  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02823 ,0.00344 ,1.84953   ,0.06875 ,0.04255  ,0.12764  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT282LV-P3RLV504)      ,P3RDT282LV  ,P3RLV504  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03053 ,0.00372 ,2.00021   ,0.07435 ,0.04601  ,0.13804  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT283LV-P3RLV505)      ,P3RDT283LV  ,P3RLV505  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT284LV-P3RLV506)      ,P3RDT284LV  ,P3RLV506  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01839 ,0.00224 ,1.20471   ,0.04478 ,0.02771  ,0.08314  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT285LV-P3RLV509)      ,P3RDT285LV  ,P3RLV509  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00571 ,0.00070 ,0.37427   ,0.01391 ,0.00861  ,0.02583  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT285LV-P3RLV539)      ,P3RDT285LV  ,P3RLV539  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00506 ,0.00062 ,0.33176   ,0.01233 ,0.00763  ,0.02290  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM515-P3RLV507)        ,P3RDM515    ,P3RLV507  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00762 ,0.00093 ,0.49912   ,0.01855 ,0.01148  ,0.03445  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM515-P3RLV511)        ,P3RDM515    ,P3RLV511  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00320 ,0.00039 ,0.20985   ,0.00780 ,0.00483  ,0.01448  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM515-P3RLV516)        ,P3RDM515    ,P3RLV516  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00671 ,0.00082 ,0.43955   ,0.01634 ,0.01011  ,0.03034  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM515-P3RDT285LV)      ,P3RDT285LV  ,P3RDM515  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01560   ,0.03775 ,0.02336  ,0.07009  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM521-P3RLV604)        ,P3RDM521    ,P3RLV604  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00500 ,0.00061 ,0.32773   ,0.01218 ,0.00754  ,0.02262  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM520-P3RLV587)        ,P3RDM520    ,P3RLV587  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00240 ,0.00029 ,0.15701   ,0.00584 ,0.00361  ,0.01084  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM520-P3RDM521)        ,P3RDM521    ,P3RDM520  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03449 ,0.00420 ,2.25940   ,0.08399 ,0.05198  ,0.15593  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM521-P3RDT285LV)      ,P3RDT285LV  ,P3RDM521  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02893 ,0.00352 ,1.89546   ,0.07046 ,0.04360  ,0.13081  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT286LV-P3RLV508)      ,P3RDT286LV  ,P3RLV508  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT287LV-P3RLV1297)     ,P3RDT287LV  ,P3RLV1297 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00747 ,0.00091 ,0.48951   ,0.01820 ,0.01126  ,0.03378  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM524-P3RLV1269)       ,P3RDM524    ,P3RLV1269 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00872 ,0.00106 ,0.57102   ,0.02123 ,0.01314  ,0.03941  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM524-P3RLV1285)       ,P3RDM524    ,P3RLV1285 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00615 ,0.00075 ,0.40299   ,0.01498 ,0.00927  ,0.02781  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM524-P3RDT287LV)      ,P3RDT287LV  ,P3RDM524  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01403 ,0.00171 ,0.91886   ,0.03416 ,0.02114  ,0.06341  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM525-P3RLV1282)       ,P3RDM525    ,P3RLV1282 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00285 ,0.00035 ,0.18640   ,0.00693 ,0.00429  ,0.01286  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM525-P3RLV1306)       ,P3RDM525    ,P3RLV1306 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00507 ,0.00062 ,0.33222   ,0.01235 ,0.00764  ,0.02293  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM523-P3RLV510)        ,P3RDM523    ,P3RLV510  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00519 ,0.00063 ,0.34020   ,0.01265 ,0.00783  ,0.02348  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM523-P3RDM525)        ,P3RDM525    ,P3RDM523  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89588   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM525-P3RDT287LV)      ,P3RDT287LV  ,P3RDM525  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89588   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM527-P3RLV1286)       ,P3RDM527    ,P3RLV1286 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00526 ,0.00064 ,0.34456   ,0.01281 ,0.00793  ,0.02378  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM527-P3RDT287LV)      ,P3RDT287LV  ,P3RDM527  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01462 ,0.00178 ,0.95777   ,0.03560 ,0.02203  ,0.06610  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT288LV-P3RLV520)      ,P3RDT288LV  ,P3RLV520  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00423 ,0.00051 ,0.27688   ,0.01029 ,0.00637  ,0.01911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT288LV-P3RLV526)      ,P3RDT288LV  ,P3RLV526  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00684 ,0.00083 ,0.44779   ,0.01665 ,0.01030  ,0.03090  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT288LV-P3RLV610)      ,P3RDT288LV  ,P3RLV610  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00447 ,0.00054 ,0.29298   ,0.01089 ,0.00674  ,0.02022  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM530-P3RLV512)        ,P3RDM530    ,P3RLV512  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00587 ,0.00071 ,0.38481   ,0.01430 ,0.00885  ,0.02656  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM530-P3RLV597)        ,P3RDM530    ,P3RLV597  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00381 ,0.00046 ,0.24930   ,0.00927 ,0.00574  ,0.01721  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM530-P3RDT288LV)      ,P3RDT288LV  ,P3RDM530  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92938   ,0.03455 ,0.02138  ,0.06414  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT289LV-P3RLV615)      ,P3RDT289LV  ,P3RLV615  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00777 ,0.00095 ,0.50890   ,0.01892 ,0.01171  ,0.03512  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM536-P3RLV540)        ,P3RDM536    ,P3RLV540  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00369 ,0.00045 ,0.24148   ,0.00898 ,0.00556  ,0.01667  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM536-P3RDT289LV)      ,P3RDT289LV  ,P3RDM536  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01522   ,0.03774 ,0.02336  ,0.07007  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM537-P3RLV541)        ,P3RDM537    ,P3RLV541  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00878 ,0.00107 ,0.57499   ,0.02137 ,0.01323  ,0.03968  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM535-P3RLV513)        ,P3RDM535    ,P3RLV513  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00616 ,0.00075 ,0.40359   ,0.01500 ,0.00928  ,0.02785  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM535-P3RLV568)        ,P3RDM535    ,P3RLV568  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00949 ,0.00115 ,0.62176   ,0.02311 ,0.01430  ,0.04291  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM535-P3RDM537)        ,P3RDM537    ,P3RDM535  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01334 ,0.00162 ,0.87382   ,0.03248 ,0.02010  ,0.06031  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM537-P3RDT289LV)      ,P3RDT289LV  ,P3RDM537  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01334 ,0.00162 ,0.87382   ,0.03248 ,0.02010  ,0.06031  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM539-P3RLV598)        ,P3RDM539    ,P3RLV598  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00485 ,0.00059 ,0.31780   ,0.01181 ,0.00731  ,0.02193  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM539-P3RDT289LV)      ,P3RDT289LV  ,P3RDM539  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01614 ,0.00196 ,1.05754   ,0.03931 ,0.02433  ,0.07299  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT290LV-P3RLV530)      ,P3RDT290LV  ,P3RLV530  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00788 ,0.00096 ,0.51592   ,0.01918 ,0.01187  ,0.03561  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM541-P3RLV514)        ,P3RDM541    ,P3RLV514  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00844 ,0.00103 ,0.55314   ,0.02056 ,0.01272  ,0.03817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM541-P3RLV560)        ,P3RDM541    ,P3RLV560  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00551 ,0.00067 ,0.36082   ,0.01341 ,0.00830  ,0.02490  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM542-P3RLV527)        ,P3RDM542    ,P3RLV527  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00880 ,0.00107 ,0.57642   ,0.02143 ,0.01326  ,0.03978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM541-P3RDM542)        ,P3RDM541    ,P3RDM542  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01361 ,0.00166 ,0.89165   ,0.03314 ,0.02051  ,0.06154  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM541-P3RDT290LV)      ,P3RDT290LV  ,P3RDM541  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01609 ,0.00196 ,1.05422   ,0.03919 ,0.02425  ,0.07276  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM545-P3RLV572)        ,P3RDM545    ,P3RLV572  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00396 ,0.00048 ,0.25940   ,0.00964 ,0.00597  ,0.01790  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM545-P3RLV602)        ,P3RDM545    ,P3RLV602  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00640 ,0.00078 ,0.41935   ,0.01559 ,0.00965  ,0.02894  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM545-P3RLV613)        ,P3RDM545    ,P3RLV613  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00666 ,0.00081 ,0.43660   ,0.01623 ,0.01004  ,0.03013  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM545-P3RDT290LV)      ,P3RDT290LV  ,P3RDM545  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01609 ,0.00196 ,1.05384   ,0.03917 ,0.02424  ,0.07273  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT291LV-P3RLV515)      ,P3RDT291LV  ,P3RLV515  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04531 ,0.00551 ,2.96816   ,0.11033 ,0.06828  ,0.20485  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT291LV-P3RLV567)      ,P3RDT291LV  ,P3RLV567  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03960 ,0.00482 ,2.59389   ,0.09642 ,0.05967  ,0.17902  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT291LV-P3RLV594)      ,P3RDT291LV  ,P3RLV594  ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06099 ,0.00742 ,3.99524   ,0.14851 ,0.09191  ,0.27573  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT291LV-P3RLV612)      ,P3RDT291LV  ,P3RLV612  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06269 ,0.00763 ,4.10702   ,0.15267 ,0.09448  ,0.28344  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT292LV-P3RLV517)      ,P3RDT292LV  ,P3RLV517  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00633 ,0.00077 ,0.41444   ,0.01541 ,0.00953  ,0.02860  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT292LV-P3RLV601)      ,P3RDT292LV  ,P3RLV601  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00266 ,0.00032 ,0.17446   ,0.00649 ,0.00401  ,0.01204  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM554-P3RLV1266)       ,P3RDM554    ,P3RLV1266 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00679 ,0.00083 ,0.44449   ,0.01652 ,0.01023  ,0.03068  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM554-P3RDT292LV)      ,P3RDT292LV  ,P3RDM554  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01034 ,0.00126 ,0.67768   ,0.02519 ,0.01559  ,0.04677  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT293LV-P3RLV544)      ,P3RDT293LV  ,P3RLV544  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00417 ,0.00051 ,0.27306   ,0.01015 ,0.00628  ,0.01884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT293LV-P3RLV580)      ,P3RDT293LV  ,P3RLV580  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00616 ,0.00075 ,0.40367   ,0.01501 ,0.00929  ,0.02786  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM559-P3RLV551)        ,P3RDM559    ,P3RLV551  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00406 ,0.00049 ,0.26574   ,0.00988 ,0.00611  ,0.01834  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM559-P3RLV575)        ,P3RDM559    ,P3RLV575  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00654 ,0.00080 ,0.42844   ,0.01593 ,0.00986  ,0.02957  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM558-P3RLV548)        ,P3RDM558    ,P3RLV548  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00690 ,0.00084 ,0.45205   ,0.01680 ,0.01040  ,0.03120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM557-P3RLV546)        ,P3RDM557    ,P3RLV546  ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00150 ,0.00028 ,0.14650   ,0.00462 ,0.00358  ,0.01075  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM557-P3RDM558)        ,P3RDM558    ,P3RDM557  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03816 ,0.00464 ,2.50002   ,0.09293 ,0.05751  ,0.17254  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM558-P3RDM559)        ,P3RDM559    ,P3RDM558  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02816 ,0.00343 ,1.84501   ,0.06858 ,0.04244  ,0.12733  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM559-P3RDT293LV)      ,P3RDT293LV  ,P3RDM559  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01413 ,0.00172 ,0.92558   ,0.03441 ,0.02129  ,0.06388  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM560-P3RLV554)        ,P3RDM560    ,P3RLV554  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00488 ,0.00059 ,0.31996   ,0.01189 ,0.00736  ,0.02208  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM560-P3RLV592)        ,P3RDM560    ,P3RLV592  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00605 ,0.00074 ,0.39648   ,0.01474 ,0.00912  ,0.02736  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM555-P3RLV518)        ,P3RDM555    ,P3RLV518  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00467 ,0.00057 ,0.30595   ,0.01137 ,0.00704  ,0.02111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM555-P3RLV558)        ,P3RDM555    ,P3RLV558  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00442 ,0.00054 ,0.28931   ,0.01075 ,0.00666  ,0.01997  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM555-P3RDM560)        ,P3RDM560    ,P3RDM555  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01413 ,0.00172 ,0.92558   ,0.03441 ,0.02129  ,0.06388  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM560-P3RDT293LV)      ,P3RDT293LV  ,P3RDM560  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01413 ,0.00172 ,0.92557   ,0.03441 ,0.02129  ,0.06388  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT294LV-P3RLV519)      ,P3RDT294LV  ,P3RLV519  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04832 ,0.00588 ,3.16565   ,0.11767 ,0.07283  ,0.21848  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT294LV-P3RLV529)      ,P3RDT294LV  ,P3RLV529  ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06685 ,0.00813 ,4.37956   ,0.16280 ,0.10075  ,0.30225  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT295LV-P3RLV578)      ,P3RDT295LV  ,P3RLV578  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00447 ,0.00054 ,0.29289   ,0.01089 ,0.00674  ,0.02021  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM568-P3RLV525)        ,P3RDM568    ,P3RLV525  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00322 ,0.00039 ,0.21110   ,0.00785 ,0.00486  ,0.01457  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM569-P3RLV547)        ,P3RDM569    ,P3RLV547  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00450 ,0.00055 ,0.29478   ,0.01096 ,0.00678  ,0.02034  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM569-P3RLV616)        ,P3RDM569    ,P3RLV616  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00439 ,0.00053 ,0.28755   ,0.01069 ,0.00662  ,0.01985  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM567-P3RLV521)        ,P3RDM567    ,P3RLV521  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00403 ,0.00049 ,0.26430   ,0.00982 ,0.00608  ,0.01824  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM567-P3RLV562)        ,P3RDM567    ,P3RLV562  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00528 ,0.00064 ,0.34609   ,0.01287 ,0.00796  ,0.02389  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM567-P3RDM569)        ,P3RDM569    ,P3RDM567  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90125   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM568-P3RDM569)        ,P3RDM568    ,P3RDM569  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90125   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM568-P3RDT295LV)      ,P3RDT295LV  ,P3RDM568  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01375 ,0.00167 ,0.90086   ,0.03349 ,0.02072  ,0.06217  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM573-P3RLV566)        ,P3RDM573    ,P3RLV566  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01002 ,0.00122 ,0.65613   ,0.02439 ,0.01509  ,0.04528  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM570-P3RLV549)        ,P3RDM570    ,P3RLV549  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00684 ,0.00083 ,0.44819   ,0.01666 ,0.01031  ,0.03093  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM570-P3RLV573)        ,P3RDM570    ,P3RLV573  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00784 ,0.00095 ,0.51340   ,0.01908 ,0.01181  ,0.03543  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM570-P3RDM573)        ,P3RDM573    ,P3RDM570  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01335 ,0.00162 ,0.87423   ,0.03250 ,0.02011  ,0.06033  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM571-P3RLV559)        ,P3RDM571    ,P3RLV559  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00856 ,0.00104 ,0.56094   ,0.02085 ,0.01290  ,0.03871  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM571-P3RDM573)        ,P3RDM573    ,P3RDM571  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89242   ,0.03317 ,0.02053  ,0.06159  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM573-P3RDT295LV)      ,P3RDT295LV  ,P3RDM573  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90125   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT296LV-P3RLV522)      ,P3RDT296LV  ,P3RLV522  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00565 ,0.00069 ,0.36991   ,0.01375 ,0.00851  ,0.02553  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT296LV-P3RLV553)      ,P3RDT296LV  ,P3RLV553  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00536 ,0.00065 ,0.35132   ,0.01306 ,0.00808  ,0.02425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT296LV-P3RLV565)      ,P3RDT296LV  ,P3RLV565  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00452 ,0.00055 ,0.29640   ,0.01102 ,0.00682  ,0.02046  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM579-P3RLV545)        ,P3RDM579    ,P3RLV545  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00489 ,0.00060 ,0.32034   ,0.01191 ,0.00737  ,0.02211  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM578-P3RLV534)        ,P3RDM578    ,P3RLV534  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00282 ,0.00034 ,0.18452   ,0.00686 ,0.00424  ,0.01273  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM578-P3RLV606)        ,P3RDM578    ,P3RLV606  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00410 ,0.00050 ,0.26844   ,0.00998 ,0.00618  ,0.01853  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM582-P3RLV579)        ,P3RDM582    ,P3RLV579  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00269 ,0.00033 ,0.17620   ,0.00655 ,0.00405  ,0.01216  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM578-P3RDM582)        ,P3RDM578    ,P3RDM582  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01351 ,0.00164 ,0.88502   ,0.03290 ,0.02036  ,0.06108  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM578-P3RDM579)        ,P3RDM579    ,P3RDM578  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88462   ,0.03288 ,0.02035  ,0.06105  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM579-P3RDT296LV)      ,P3RDT296LV  ,P3RDM579  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01553 ,0.00189 ,1.01723   ,0.03781 ,0.02340  ,0.07020  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM583-P3RLV596)        ,P3RDM583    ,P3RLV596  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00468 ,0.00057 ,0.30626   ,0.01138 ,0.00705  ,0.02114  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM583-P3RLV603)        ,P3RDM583    ,P3RLV603  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00301 ,0.00037 ,0.19693   ,0.00732 ,0.00453  ,0.01359  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM583-P3RDT296LV)      ,P3RDT296LV  ,P3RDM583  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01552 ,0.00189 ,1.01687   ,0.03780 ,0.02339  ,0.07018  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT297LV-P3RLV537)      ,P3RDT297LV  ,P3RLV537  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00249 ,0.00046 ,0.24374   ,0.00768 ,0.00596  ,0.01788  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT297LV-P3RLV563)      ,P3RDT297LV  ,P3RLV563  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00268 ,0.00050 ,0.26184   ,0.00825 ,0.00640  ,0.01921  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM586-P3RLV523)        ,P3RDM586    ,P3RLV523  ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00334 ,0.00062 ,0.32608   ,0.01027 ,0.00797  ,0.02392  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM591-P3RLV584)        ,P3RDM591    ,P3RLV584  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00243 ,0.00045 ,0.23783   ,0.00749 ,0.00581  ,0.01744  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM592-P3RLV593)        ,P3RDM592    ,P3RLV593  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00273 ,0.00051 ,0.26652   ,0.00840 ,0.00652  ,0.01955  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM591-P3RDM592)        ,P3RDM591    ,P3RDM592  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01441 ,0.00267 ,1.40840   ,0.04437 ,0.03443  ,0.10330  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM586-P3RDM591)        ,P3RDM586    ,P3RDM591  ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00944 ,0.00175 ,0.92193   ,0.02904 ,0.02254  ,0.06762  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM586-P3RDT297LV)      ,P3RDT297LV  ,P3RDM586  ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01453 ,0.00270 ,1.41978   ,0.04473 ,0.03471  ,0.10413  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM590-P3RLV571)        ,P3RDM590    ,P3RLV571  ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00337 ,0.00062 ,0.32886   ,0.01036 ,0.00804  ,0.02412  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM588-P3RLV556)        ,P3RDM588    ,P3RLV556  ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00210 ,0.00039 ,0.20479   ,0.00645 ,0.00501  ,0.01502  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM588-P3RDM590)        ,P3RDM590    ,P3RDM588  ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01639 ,0.00304 ,1.60146   ,0.05045 ,0.03915  ,0.11746  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM593-P3RLV1287)       ,P3RDM593    ,P3RLV1287 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00260 ,0.00048 ,0.25435   ,0.00801 ,0.00622  ,0.01866  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM590-P3RDM593)        ,P3RDM590    ,P3RDM593  ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00992 ,0.00184 ,0.96968   ,0.03055 ,0.02371  ,0.07112  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM590-P3RDT297LV)      ,P3RDT297LV  ,P3RDM590  ,0.42  ,0.040  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01703 ,0.00388 ,2.16515   ,0.05876 ,0.04237  ,0.12710  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT298LV-P3RLV532)      ,P3RDT298LV  ,P3RLV532  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00542 ,0.00066 ,0.35529   ,0.01321 ,0.00817  ,0.02452  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM594-P3RLV524)        ,P3RDM594    ,P3RLV524  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00326 ,0.00040 ,0.21349   ,0.00794 ,0.00491  ,0.01473  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM594-P3RLV550)        ,P3RDM594    ,P3RLV550  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00767 ,0.00093 ,0.50268   ,0.01869 ,0.01156  ,0.03469  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM594-P3RLV555)        ,P3RDM594    ,P3RLV555  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00674 ,0.00082 ,0.44133   ,0.01641 ,0.01015  ,0.03046  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM594-P3RDT298LV)      ,P3RDT298LV  ,P3RDM594  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01417 ,0.00172 ,0.92833   ,0.03451 ,0.02136  ,0.06407  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM595-P3RLV531)        ,P3RDM595    ,P3RLV531  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01022 ,0.00124 ,0.66932   ,0.02488 ,0.01540  ,0.04619  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM595-P3RLV569)        ,P3RDM595    ,P3RLV569  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00632 ,0.00077 ,0.41383   ,0.01538 ,0.00952  ,0.02856  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM600-P3RLV591)        ,P3RDM600    ,P3RLV591  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00593 ,0.00072 ,0.38854   ,0.01444 ,0.00894  ,0.02681  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM595-P3RDM600)        ,P3RDM595    ,P3RDM600  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01418 ,0.00173 ,0.92873   ,0.03452 ,0.02137  ,0.06410  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM595-P3RDT298LV)      ,P3RDT298LV  ,P3RDM595  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01417 ,0.00172 ,0.92835   ,0.03451 ,0.02136  ,0.06407  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT299LV-P3RLV564)      ,P3RDT299LV  ,P3RLV564  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00614 ,0.00075 ,0.40200   ,0.01494 ,0.00925  ,0.02774  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT299LV-P3RLV611)      ,P3RDT299LV  ,P3RLV611  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00388 ,0.00047 ,0.25411   ,0.00945 ,0.00585  ,0.01754  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM601-P3RLV528)        ,P3RDM601    ,P3RLV528  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00524 ,0.00064 ,0.34355   ,0.01277 ,0.00790  ,0.02371  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM601-P3RDT299LV)      ,P3RDT299LV  ,P3RDM601  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01466 ,0.00178 ,0.96017   ,0.03569 ,0.02209  ,0.06627  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM602-P3RLV535)        ,P3RDM602    ,P3RLV535  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00388 ,0.00047 ,0.25447   ,0.00946 ,0.00585  ,0.01756  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM602-P3RLV599)        ,P3RDM602    ,P3RLV599  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00579 ,0.00070 ,0.37905   ,0.01409 ,0.00872  ,0.02616  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM602-P3RLV617)        ,P3RDM602    ,P3RLV617  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00528 ,0.00064 ,0.34600   ,0.01286 ,0.00796  ,0.02388  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM602-P3RDT299LV)      ,P3RDT299LV  ,P3RDM602  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01467 ,0.00178 ,0.96094   ,0.03572 ,0.02211  ,0.06632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT300LV-P3RLV533)      ,P3RDT300LV  ,P3RLV533  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01038 ,0.00126 ,0.68000   ,0.02528 ,0.01564  ,0.04693  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT301LV-P3RLV536)      ,P3RDT301LV  ,P3RLV536  ,0.42  ,0.105  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08745 ,0.01064 ,5.72856   ,0.21294 ,0.13178  ,0.39535  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT301LV-P3RLV576)      ,P3RDT301LV  ,P3RLV576  ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06939 ,0.00844 ,4.54558   ,0.16897 ,0.10457  ,0.31371  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT302LV-P3RLV557)      ,P3RDT302LV  ,P3RLV557  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00384 ,0.00047 ,0.25167   ,0.00936 ,0.00579  ,0.01737  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT302LV-P3RLV577)      ,P3RDT302LV  ,P3RLV577  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00536 ,0.00065 ,0.35138   ,0.01306 ,0.00808  ,0.02425  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM610-P3RLV538)        ,P3RDM610    ,P3RLV538  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00546 ,0.00066 ,0.35753   ,0.01329 ,0.00822  ,0.02467  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM610-P3RDT302LV)      ,P3RDT302LV  ,P3RDM610  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89628   ,0.03332 ,0.02062  ,0.06186  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM613-P3RLV589)        ,P3RDM613    ,P3RLV589  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00227 ,0.00028 ,0.14839   ,0.00552 ,0.00341  ,0.01024  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM613-P3RDT302LV)      ,P3RDT302LV  ,P3RDM613  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89588   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT303LV-P3RLV543)      ,P3RDT303LV  ,P3RLV543  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00367 ,0.00045 ,0.24040   ,0.00894 ,0.00553  ,0.01659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT303LV-P3RLV590)      ,P3RDT303LV  ,P3RLV590  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00279 ,0.00034 ,0.18291   ,0.00680 ,0.00421  ,0.01262  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM614-P3RLV542)        ,P3RDM614    ,P3RLV542  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00449 ,0.00055 ,0.29408   ,0.01093 ,0.00677  ,0.02030  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM614-P3RDT303LV)      ,P3RDT303LV  ,P3RDM614  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02314   ,0.03803 ,0.02354  ,0.07061  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT304LV-P3RLV588)      ,P3RDT304LV  ,P3RLV588  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00303 ,0.00037 ,0.19832   ,0.00737 ,0.00456  ,0.01369  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT304LV-P3RLV618)      ,P3RDT304LV  ,P3RLV618  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00267 ,0.00032 ,0.17483   ,0.00650 ,0.00402  ,0.01207  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM617-P3RLV552)        ,P3RDM617    ,P3RLV552  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00252 ,0.00031 ,0.16504   ,0.00613 ,0.00380  ,0.01139  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM617-P3RDT304LV)      ,P3RDT304LV  ,P3RDM617  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01561 ,0.00190 ,1.02278   ,0.03802 ,0.02353  ,0.07059  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305LV-P3RLV570)      ,P3RDT305LV  ,P3RLV570  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04000 ,0.00487 ,2.62010   ,0.09740 ,0.06028  ,0.18083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305LV-P3RLV607)      ,P3RDT305LV  ,P3RLV607  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04000 ,0.00487 ,2.62010   ,0.09740 ,0.06028  ,0.18083  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT306LV-P3RLV574)      ,P3RDT306LV  ,P3RLV574  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT308LV-P3RLV582)      ,P3RDT308LV  ,P3RLV582  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03902 ,0.00475 ,2.55602   ,0.09501 ,0.05880  ,0.17640  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT309LV-P3RLV583)      ,P3RDT309LV  ,P3RLV583  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT311LV-P3RLV586)      ,P3RDT311LV  ,P3RLV586  ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08012 ,0.00975 ,5.24891   ,0.19511 ,0.12075  ,0.36225  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT312LV-P3RLV595)      ,P3RDT312LV  ,P3RLV595  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00377 ,0.00046 ,0.24682   ,0.00917 ,0.00568  ,0.01703  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
