Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM629-P3RLV608)        ,P3RDM629    ,P3RLV608  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00250 ,0.00030 ,0.16347   ,0.00608 ,0.00376  ,0.01128  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM629-P3RDT312LV)      ,P3RDT312LV  ,P3RDM629  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02319   ,0.03803 ,0.02354  ,0.07062  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT313LV-P3RLV619)      ,P3RDT313LV  ,P3RLV619  ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07628 ,0.00928 ,4.99695   ,0.18575 ,0.11495  ,0.34486  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT314LV-P3RLV620)      ,P3RDT314LV  ,P3RLV620  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00361 ,0.00044 ,0.23649   ,0.00879 ,0.00544  ,0.01632  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT315LV-P3RLV621)      ,P3RDT315LV  ,P3RLV621  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02744 ,0.00334 ,1.79757   ,0.06682 ,0.04135  ,0.12406  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT316LV-P3RLV622)      ,P3RDT316LV  ,P3RLV622  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03352 ,0.00408 ,2.19580   ,0.08162 ,0.05051  ,0.15154  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT317LV-P3RLV623)      ,P3RDT317LV  ,P3RLV623  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM637-P3RLV626)        ,P3RDM637    ,P3RLV626  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02594 ,0.00316 ,1.69936   ,0.06317 ,0.03909  ,0.11728  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM637-P3RDT320LV)      ,P3RDT320LV  ,P3RDM637  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01364 ,0.00166 ,0.89355   ,0.03322 ,0.02056  ,0.06167  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM638-P3RLV630)        ,P3RDM638    ,P3RLV630  ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07050 ,0.00858 ,4.61873   ,0.17169 ,0.10625  ,0.31876  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM638-P3RDT320LV)_s0   ,P3RDT320LV  ,P3RDM638  ,0.42  ,0.158  ,1P_OH_CU_4_Ionic_0_416_0               ,0.13126 ,0.01597 ,8.59860   ,0.31963 ,0.19781  ,0.59343  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM638-P3RDT320LV)_s1   ,P3RDT320LV  ,P3RDM638  ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08895 ,0.01082 ,5.82676   ,0.21659 ,0.13404  ,0.40213  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM638-P3RDT320LV)_s2   ,P3RDT320LV  ,P3RDM638  ,0.42  ,0.193  ,1P_OH_CU_4_Ionic_0_416_0               ,0.16020 ,0.01949 ,10.49475  ,0.39011 ,0.24143  ,0.72429  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT321LV-P3RLV627)      ,P3RDT321LV  ,P3RLV627  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00569 ,0.00069 ,0.37305   ,0.01387 ,0.00858  ,0.02575  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM641-P3RLV629)        ,P3RDM641    ,P3RLV629  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03022 ,0.00368 ,1.97999   ,0.07360 ,0.04555  ,0.13665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM641-P3RDT323LV)      ,P3RDT323LV  ,P3RDM641  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02763 ,0.00336 ,1.80980   ,0.06727 ,0.04163  ,0.12490  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM642-P3RLV634)        ,P3RDM642    ,P3RLV634  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02969 ,0.00361 ,1.94506   ,0.07230 ,0.04475  ,0.13424  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM642-P3RDT323LV)      ,P3RDT323LV  ,P3RDM642  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01410 ,0.00172 ,0.92379   ,0.03434 ,0.02125  ,0.06376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT324LV-P3RLV631)      ,P3RDT324LV  ,P3RLV631  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00788 ,0.00096 ,0.51596   ,0.01918 ,0.01187  ,0.03561  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT325LV-P3RLV632)      ,P3RDT325LV  ,P3RLV632  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05275 ,0.00642 ,3.45573   ,0.12846 ,0.07950  ,0.23850  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT326LV-P3RLV633)      ,P3RDT326LV  ,P3RLV633  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT327LV-P3RLV635)      ,P3RDT327LV  ,P3RLV635  ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07535 ,0.00917 ,4.93631   ,0.18349 ,0.11356  ,0.34068  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT329LV-P3RLV637)      ,P3RDT329LV  ,P3RLV637  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03721 ,0.00453 ,2.43760   ,0.09061 ,0.05608  ,0.16823  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM650-P3RLV639)        ,P3RDM650    ,P3RLV639  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00945 ,0.00115 ,0.61926   ,0.02302 ,0.01425  ,0.04274  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM650-P3RDT331LV)      ,P3RDT331LV  ,P3RDM650  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02015 ,0.00245 ,1.32026   ,0.04908 ,0.03037  ,0.09112  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM651-P3RLV647)        ,P3RDM651    ,P3RLV647  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00424 ,0.00052 ,0.27785   ,0.01033 ,0.00639  ,0.01918  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM651-P3RDT331LV)      ,P3RDT331LV  ,P3RDM651  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00936 ,0.00114 ,0.61320   ,0.02279 ,0.01411  ,0.04232  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT332LV-P3RLV640)      ,P3RDT332LV  ,P3RLV640  ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05362 ,0.00653 ,3.51293   ,0.13058 ,0.08081  ,0.24244  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT332LV-P3RLV643)      ,P3RDT332LV  ,P3RLV643  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01093 ,0.00133 ,0.71622   ,0.02662 ,0.01648  ,0.04943  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT333LV-P3RLV641)      ,P3RDT333LV  ,P3RLV641  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02482 ,0.00302 ,1.62623   ,0.06045 ,0.03741  ,0.11223  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT334LV-P3RLV642)      ,P3RDT334LV  ,P3RLV642  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03971 ,0.00483 ,2.60155   ,0.09671 ,0.05985  ,0.17955  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT335LV-P3RLV644)      ,P3RDT335LV  ,P3RLV644  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00244 ,0.00030 ,0.16006   ,0.00595 ,0.00368  ,0.01105  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT336LV-P3RLV645)      ,P3RDT336LV  ,P3RLV645  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT337LV-P3RLV646)      ,P3RDT337LV  ,P3RLV646  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01524 ,0.00185 ,0.99855   ,0.03712 ,0.02297  ,0.06891  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT339LV-P3RLV649)      ,P3RDT339LV  ,P3RLV649  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00805 ,0.00098 ,0.52753   ,0.01961 ,0.01214  ,0.03641  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT340LV-P3RLV651)      ,P3RDT340LV  ,P3RLV651  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00483 ,0.00059 ,0.31673   ,0.01177 ,0.00729  ,0.02186  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT340LV-P3RLV652)      ,P3RDT340LV  ,P3RLV652  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01583 ,0.00193 ,1.03726   ,0.03856 ,0.02386  ,0.07159  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM661-P3RLV650)        ,P3RDM661    ,P3RLV650  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00541 ,0.00066 ,0.35408   ,0.01316 ,0.00815  ,0.02444  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM661-P3RDT340LV)      ,P3RDT340LV  ,P3RDM661  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02450 ,0.00298 ,1.60483   ,0.05966 ,0.03692  ,0.11076  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT341LV-P3RLV653)      ,P3RDT341LV  ,P3RLV653  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04010 ,0.00488 ,2.62718   ,0.09766 ,0.06044  ,0.18131  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT342LV-P3RLV654)      ,P3RDT342LV  ,P3RLV654  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06149 ,0.00748 ,4.02791   ,0.14973 ,0.09266  ,0.27798  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT343LV-P3RLV655)      ,P3RDT343LV  ,P3RLV655  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04019 ,0.00489 ,2.63292   ,0.09787 ,0.06057  ,0.18171  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT344LV-P3RLV656)      ,P3RDT344LV  ,P3RLV656  ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06092 ,0.00741 ,3.99063   ,0.14834 ,0.09180  ,0.27541  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT345LV-P3RLV657)      ,P3RDT345LV  ,P3RLV657  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01109 ,0.00135 ,0.72682   ,0.02702 ,0.01672  ,0.05016  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345LV-P3RLV658)      ,P3RDT345LV  ,P3RLV658  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00765 ,0.00093 ,0.50132   ,0.01864 ,0.01153  ,0.03460  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT346LV-P3RLV1902)     ,P3RDT346LV  ,P3RLV1902 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00539 ,0.00066 ,0.35285   ,0.01312 ,0.00812  ,0.02435  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM670-P3RLV663)        ,P3RDM670    ,P3RLV663  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00555 ,0.00068 ,0.36381   ,0.01352 ,0.00837  ,0.02511  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM670-P3RDT346LV)      ,P3RDT346LV  ,P3RDM670  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04019 ,0.00489 ,2.63298   ,0.09787 ,0.06057  ,0.18171  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM671-P3RLV1901)       ,P3RDM671    ,P3RLV1901 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01104 ,0.00134 ,0.72344   ,0.02689 ,0.01664  ,0.04993  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM671-P3RDT346LV)      ,P3RDT346LV  ,P3RDM671  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01340 ,0.00163 ,0.87766   ,0.03262 ,0.02019  ,0.06057  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM673-P3RLV664)        ,P3RDM673    ,P3RLV664  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01033 ,0.00126 ,0.67671   ,0.02516 ,0.01557  ,0.04670  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM673-P3RDT347LV)      ,P3RDT347LV  ,P3RDM673  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01507 ,0.00183 ,0.98747   ,0.03671 ,0.02272  ,0.06815  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM674-P3RLV665)        ,P3RDM674    ,P3RLV665  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00589 ,0.00072 ,0.38560   ,0.01433 ,0.00887  ,0.02661  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM674-P3RDT347LV)      ,P3RDT347LV  ,P3RDM674  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01297 ,0.00158 ,0.84945   ,0.03158 ,0.01954  ,0.05862  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT348LV-P3RLV666)      ,P3RDT348LV  ,P3RLV666  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04407 ,0.00536 ,2.88681   ,0.10731 ,0.06641  ,0.19923  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT348LV-P3RLV667)      ,P3RDT348LV  ,P3RLV667  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03099 ,0.00377 ,2.02988   ,0.07546 ,0.04670  ,0.14009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT348LV-P3RLV679)      ,P3RDT348LV  ,P3RLV679  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04639 ,0.00564 ,3.03872   ,0.11296 ,0.06991  ,0.20972  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT349LV-P3RLV677)      ,P3RDT349LV  ,P3RLV677  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04614 ,0.00561 ,3.02278   ,0.11236 ,0.06954  ,0.20862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM678-P3RLV668)        ,P3RDM678    ,P3RLV668  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04465 ,0.00543 ,2.92506   ,0.10873 ,0.06729  ,0.20187  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM678-P3RDT349LV)      ,P3RDT349LV  ,P3RDM678  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01599 ,0.00195 ,1.04769   ,0.03894 ,0.02410  ,0.07231  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM679-P3RLV673)        ,P3RDM679    ,P3RLV673  ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04702 ,0.00572 ,3.08045   ,0.11451 ,0.07087  ,0.21260  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM679-P3RDT349LV)      ,P3RDT349LV  ,P3RDM679  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01600 ,0.00195 ,1.04790   ,0.03895 ,0.02411  ,0.07232  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT350LV-P3RLV669)      ,P3RDT350LV  ,P3RLV669  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02174 ,0.00265 ,1.42407   ,0.05294 ,0.03276  ,0.09828  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT350LV-P3RLV1411)     ,P3RDT350LV  ,P3RLV1411 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02242 ,0.00273 ,1.46899   ,0.05461 ,0.03379  ,0.10138  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT350LV-P3RLV1412)     ,P3RDT350LV  ,P3RLV1412 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00250 ,0.00030 ,0.16366   ,0.00608 ,0.00376  ,0.01129  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT351LV-P3RLV672)      ,P3RDT351LV  ,P3RLV672  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02616 ,0.00318 ,1.71364   ,0.06370 ,0.03942  ,0.11827  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM684-P3RLV670)        ,P3RDM684    ,P3RLV670  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04981 ,0.00606 ,3.26286   ,0.12129 ,0.07506  ,0.22519  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM684-P3RDT351LV)      ,P3RDT351LV  ,P3RDM684  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03458   ,0.03846 ,0.02380  ,0.07140  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT352LV-P3RLV671)      ,P3RDT352LV  ,P3RLV671  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01471 ,0.00179 ,0.96338   ,0.03581 ,0.02216  ,0.06649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT352LV-P3RLV680)      ,P3RDT352LV  ,P3RLV680  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01471 ,0.00179 ,0.96338   ,0.03581 ,0.02216  ,0.06649  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT353LV-P3RLV674)      ,P3RDT353LV  ,P3RLV674  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT354LV-P3RLV675)      ,P3RDT354LV  ,P3RLV675  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02708 ,0.00330 ,1.77421   ,0.06595 ,0.04082  ,0.12245  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT355LV-P3RLV676)      ,P3RDT355LV  ,P3RLV676  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT356LV-P3RLV678)      ,P3RDT356LV  ,P3RLV678  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT357LV-P3RLV681)      ,P3RDT357LV  ,P3RLV681  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04531 ,0.00551 ,2.96839   ,0.11034 ,0.06829  ,0.20486  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT358LV-P3RLV682)      ,P3RDT358LV  ,P3RLV682  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03761 ,0.00458 ,2.46401   ,0.09159 ,0.05668  ,0.17005  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM694-P3RLV703)        ,P3RDM694    ,P3RLV703  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01118 ,0.00136 ,0.73247   ,0.02723 ,0.01685  ,0.05055  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM694-P3RDT358LV)      ,P3RDT358LV  ,P3RDM694  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01440 ,0.00175 ,0.94302   ,0.03505 ,0.02169  ,0.06508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT359LV-P3RLV683)      ,P3RDT359LV  ,P3RLV683  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01445 ,0.00176 ,0.94657   ,0.03519 ,0.02178  ,0.06533  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT359LV-P3RLV709)      ,P3RDT359LV  ,P3RLV709  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03332 ,0.00405 ,2.18289   ,0.08114 ,0.05022  ,0.15065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM696-P3RLV702)        ,P3RDM696    ,P3RLV702  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00677 ,0.00082 ,0.44349   ,0.01649 ,0.01020  ,0.03061  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM696-P3RDT359LV)      ,P3RDT359LV  ,P3RDM696  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01426 ,0.00173 ,0.93400   ,0.03472 ,0.02149  ,0.06446  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT360LV-P3RLV684)      ,P3RDT360LV  ,P3RLV684  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02027 ,0.00247 ,1.32814   ,0.04937 ,0.03055  ,0.09166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM699-P3RLV698)        ,P3RDM699    ,P3RLV698  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04808 ,0.00585 ,3.14962   ,0.11708 ,0.07246  ,0.21737  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM699-P3RDT360LV)      ,P3RDT360LV  ,P3RDM699  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00686 ,0.00083 ,0.44920   ,0.01670 ,0.01033  ,0.03100  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT361LV-P3RLV685)      ,P3RDT361LV  ,P3RLV685  ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07096 ,0.00863 ,4.64883   ,0.17281 ,0.10695  ,0.32084  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT361LV-P3RLV697)      ,P3RDT361LV  ,P3RLV697  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01141 ,0.00139 ,0.74772   ,0.02779 ,0.01720  ,0.05160  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT362LV-P3RLV686)      ,P3RDT362LV  ,P3RLV686  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06058   ,0.03942 ,0.02440  ,0.07320  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT363LV-P3RLV687)      ,P3RDT363LV  ,P3RLV687  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00429 ,0.00052 ,0.28100   ,0.01045 ,0.00646  ,0.01939  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT364LV-P3RLV688)      ,P3RDT364LV  ,P3RLV688  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00589 ,0.00072 ,0.38562   ,0.01433 ,0.00887  ,0.02661  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT365LV-P3RLV689)      ,P3RDT365LV  ,P3RLV689  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03158 ,0.00384 ,2.06860   ,0.07689 ,0.04759  ,0.14276  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM706-P3RLV690)        ,P3RDM706    ,P3RLV690  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05072 ,0.00617 ,3.32282   ,0.12352 ,0.07644  ,0.22932  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM706-P3RLV699)        ,P3RDM706    ,P3RLV699  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00852 ,0.00104 ,0.55807   ,0.02074 ,0.01284  ,0.03851  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM706-P3RLV707)        ,P3RDM706    ,P3RLV707  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03117 ,0.00379 ,2.04208   ,0.07591 ,0.04698  ,0.14093  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM706-P3RDT366LV)      ,P3RDT366LV  ,P3RDM706  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02757 ,0.00335 ,1.80618   ,0.06714 ,0.04155  ,0.12465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM707-P3RLV694)        ,P3RDM707    ,P3RLV694  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00788 ,0.00096 ,0.51592   ,0.01918 ,0.01187  ,0.03561  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM707-P3RDT366LV)      ,P3RDT366LV  ,P3RDM707  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05171 ,0.00629 ,3.38732   ,0.12591 ,0.07792  ,0.23377  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT367LV-P3RLV691)      ,P3RDT367LV  ,P3RLV691  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00258 ,0.00031 ,0.16915   ,0.00629 ,0.00389  ,0.01167  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT367LV-P3RLV692)      ,P3RDT367LV  ,P3RLV692  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03086 ,0.00375 ,2.02139   ,0.07514 ,0.04650  ,0.13951  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT367LV-P3RLV696)      ,P3RDT367LV  ,P3RLV696  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06016 ,0.00732 ,3.94108   ,0.14650 ,0.09066  ,0.27199  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM713-P3RLV706)        ,P3RDM713    ,P3RLV706  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00219 ,0.00027 ,0.14333   ,0.00533 ,0.00330  ,0.00989  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM713-P3RDT367LV)      ,P3RDT367LV  ,P3RDM713  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01182 ,0.00144 ,0.77408   ,0.02877 ,0.01781  ,0.05342  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT368LV-P3RLV693)      ,P3RDT368LV  ,P3RLV693  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05513 ,0.00671 ,3.61182   ,0.13426 ,0.08309  ,0.24927  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT368LV-P3RLV710)      ,P3RDT368LV  ,P3RLV710  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00316 ,0.00038 ,0.20678   ,0.00769 ,0.00476  ,0.01427  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT369LV-P3RLV695)      ,P3RDT369LV  ,P3RLV695  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02483 ,0.00302 ,1.62690   ,0.06048 ,0.03743  ,0.11228  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT370LV-P3RLV700)      ,P3RDT370LV  ,P3RLV700  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01262 ,0.00154 ,0.82661   ,0.03073 ,0.01902  ,0.05705  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM718-P3RLV711)        ,P3RDM718    ,P3RLV711  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00583 ,0.00071 ,0.38209   ,0.01420 ,0.00879  ,0.02637  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM718-P3RDT370LV)      ,P3RDT370LV  ,P3RDM718  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01624 ,0.00198 ,1.06355   ,0.03953 ,0.02447  ,0.07340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT372LV-P3RLV704)      ,P3RDT372LV  ,P3RLV704  ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01921 ,0.00357 ,1.87725   ,0.05914 ,0.04590  ,0.13769  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT373LV-P3RLV705)      ,P3RDT373LV  ,P3RLV705  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01661 ,0.00202 ,1.08798   ,0.04044 ,0.02503  ,0.07509  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT374LV-P3RLV708)      ,P3RDT374LV  ,P3RLV708  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03808 ,0.00463 ,2.49429   ,0.09272 ,0.05738  ,0.17214  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT375LV-P3RLV712)      ,P3RDT375LV  ,P3RLV712  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT376LV-P3RLV713)      ,P3RDT376LV  ,P3RLV713  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM725-P3RLV714)        ,P3RDM725    ,P3RLV714  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01841 ,0.00224 ,1.20588   ,0.04483 ,0.02774  ,0.08322  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM725-P3RDT377LV)      ,P3RDT377LV  ,P3RDM725  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01980 ,0.00241 ,1.29705   ,0.04821 ,0.02984  ,0.08952  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM726-P3RLV716)        ,P3RDM726    ,P3RLV716  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM726-P3RDT377LV)      ,P3RDT377LV  ,P3RDM726  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04799 ,0.00584 ,3.14390   ,0.11687 ,0.07233  ,0.21698  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT378LV-P3RLV715)      ,P3RDT378LV  ,P3RLV715  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03977 ,0.00484 ,2.60540   ,0.09685 ,0.05994  ,0.17981  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT379LV-P3RLV717)      ,P3RDT379LV  ,P3RLV717  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT380LV-P3RLV718)      ,P3RDT380LV  ,P3RLV718  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02647 ,0.00322 ,1.73371   ,0.06445 ,0.03988  ,0.11965  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT380LV-P3RLV719)      ,P3RDT380LV  ,P3RLV719  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01292 ,0.00157 ,0.84647   ,0.03147 ,0.01947  ,0.05842  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT381LV-P3RLV720)      ,P3RDT381LV  ,P3RLV720  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02035 ,0.00248 ,1.33287   ,0.04955 ,0.03066  ,0.09199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT381LV-P3RLV721)      ,P3RDT381LV  ,P3RLV721  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02035 ,0.00248 ,1.33287   ,0.04955 ,0.03066  ,0.09199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM733-P3RLV722)        ,P3RDM733    ,P3RLV722  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01480 ,0.00180 ,0.96972   ,0.03605 ,0.02231  ,0.06692  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM733-P3RDT382LV)      ,P3RDT382LV  ,P3RDM733  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01221 ,0.00149 ,0.79970   ,0.02973 ,0.01840  ,0.05519  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM734-P3RLV734)        ,P3RDM734    ,P3RLV734  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01790 ,0.00218 ,1.17260   ,0.04359 ,0.02698  ,0.08093  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM734-P3RDT382LV)      ,P3RDT382LV  ,P3RDM734  ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07078 ,0.00861 ,4.63681   ,0.17236 ,0.10667  ,0.32001  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT383LV-P3RLV723)      ,P3RDT383LV  ,P3RLV723  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT384LV-P3RLV724)      ,P3RDT384LV  ,P3RLV724  ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04087 ,0.00497 ,2.67714   ,0.09952 ,0.06159  ,0.18476  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM737-P3RLV725)        ,P3RDM737    ,P3RLV725  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00472 ,0.00057 ,0.30931   ,0.01150 ,0.00712  ,0.02135  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM738-P3RLV728)        ,P3RDM738    ,P3RLV728  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00275 ,0.00033 ,0.18023   ,0.00670 ,0.00415  ,0.01244  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM737-P3RDM738)        ,P3RDM737    ,P3RDM738  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01475 ,0.00180 ,0.96656   ,0.03593 ,0.02224  ,0.06671  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM737-P3RDT385LV)      ,P3RDT385LV  ,P3RDM737  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01475 ,0.00180 ,0.96656   ,0.03593 ,0.02224  ,0.06671  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM739-P3RLV737)        ,P3RDM739    ,P3RLV737  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03634 ,0.00442 ,2.38087   ,0.08850 ,0.05477  ,0.16431  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM739-P3RDT385LV)      ,P3RDT385LV  ,P3RDM739  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03317 ,0.00404 ,2.17284   ,0.08077 ,0.04999  ,0.14996  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT386LV-P3RLV726)      ,P3RDT386LV  ,P3RLV726  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00915 ,0.00111 ,0.59940   ,0.02228 ,0.01379  ,0.04137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT386LV-P3RLV735)      ,P3RDT386LV  ,P3RLV735  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00915 ,0.00111 ,0.59940   ,0.02228 ,0.01379  ,0.04137  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM742-P3RLV727)        ,P3RDM742    ,P3RLV727  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02265 ,0.00276 ,1.48348   ,0.05514 ,0.03413  ,0.10238  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM742-P3RDT387LV)      ,P3RDT387LV  ,P3RDM742  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02328 ,0.00283 ,1.52519   ,0.05670 ,0.03509  ,0.10526  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM743-P3RLV738)        ,P3RDM743    ,P3RLV738  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01810 ,0.00220 ,1.18572   ,0.04408 ,0.02728  ,0.08183  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM743-P3RDT387LV)      ,P3RDT387LV  ,P3RDM743  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97055   ,0.03608 ,0.02233  ,0.06698  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM744-P3RLV729)        ,P3RDM744    ,P3RLV729  ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03787 ,0.00461 ,2.48106   ,0.09223 ,0.05708  ,0.17123  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM746-P3RLV731)        ,P3RDM746    ,P3RLV731  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02831 ,0.00344 ,1.85443   ,0.06893 ,0.04266  ,0.12798  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM744-P3RDM746)        ,P3RDM744    ,P3RDM746  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02167 ,0.00264 ,1.41952   ,0.05277 ,0.03266  ,0.09797  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM744-P3RDT388LV)      ,P3RDT388LV  ,P3RDM744  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01195 ,0.00145 ,0.78282   ,0.02910 ,0.01801  ,0.05403  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM747-P3RLV733)        ,P3RDM747    ,P3RLV733  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00967 ,0.00118 ,0.63348   ,0.02355 ,0.01457  ,0.04372  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM745-P3RLV730)        ,P3RDM745    ,P3RLV730  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00667 ,0.00081 ,0.43713   ,0.01625 ,0.01006  ,0.03017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM745-P3RDM747)        ,P3RDM747    ,P3RDM745  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01184 ,0.00144 ,0.77574   ,0.02884 ,0.01785  ,0.05354  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM747-P3RDT388LV)      ,P3RDT388LV  ,P3RDM747  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02391 ,0.00291 ,1.56603   ,0.05821 ,0.03603  ,0.10808  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT389LV-P3RLV732)      ,P3RDT389LV  ,P3RLV732  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03131 ,0.00381 ,2.05120   ,0.07625 ,0.04719  ,0.14156  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM749-P3RLV741)        ,P3RDM749    ,P3RLV741  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04434 ,0.00540 ,2.90492   ,0.10798 ,0.06683  ,0.20048  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM749-P3RDT389LV)      ,P3RDT389LV  ,P3RDM749  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01621 ,0.00197 ,1.06222   ,0.03949 ,0.02444  ,0.07331  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT390LV-P3RLV736)      ,P3RDT390LV  ,P3RLV736  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03542 ,0.00431 ,2.32064   ,0.08626 ,0.05339  ,0.16016  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT391LV-P3RLV739)      ,P3RDT391LV  ,P3RLV739  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06464 ,0.00787 ,4.23437   ,0.15740 ,0.09741  ,0.29223  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT392LV-P3RLV740)      ,P3RDT392LV  ,P3RLV740  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05093 ,0.00620 ,3.33616   ,0.12401 ,0.07675  ,0.23024  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT393LV-P3RLV742)      ,P3RDT393LV  ,P3RLV742  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00152 ,0.81569   ,0.03032 ,0.01876  ,0.05629  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT393LV-P3RLV771)      ,P3RDT393LV  ,P3RLV771  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00152 ,0.81569   ,0.03032 ,0.01876  ,0.05629  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT394LV-P3RLV760)      ,P3RDT394LV  ,P3RLV760  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05207 ,0.00634 ,3.41096   ,0.12679 ,0.07847  ,0.23541  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM755-P3RLV743)        ,P3RDM755    ,P3RLV743  ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07132 ,0.00868 ,4.67237   ,0.17368 ,0.10749  ,0.32246  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM755-P3RDT394LV)      ,P3RDT394LV  ,P3RDM755  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01252 ,0.00152 ,0.82003   ,0.03048 ,0.01886  ,0.05659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT395LV-P3RLV744)      ,P3RDT395LV  ,P3RLV744  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00640 ,0.00078 ,0.41903   ,0.01558 ,0.00964  ,0.02892  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT396LV-P3RLV745)      ,P3RDT396LV  ,P3RLV745  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03346 ,0.00407 ,2.19203   ,0.08148 ,0.05043  ,0.15128  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM759-P3RLV746)        ,P3RDM759    ,P3RLV746  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01241 ,0.00151 ,0.81307   ,0.03022 ,0.01870  ,0.05611  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM759-P3RDT397LV)      ,P3RDT397LV  ,P3RDM759  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00708 ,0.00086 ,0.46349   ,0.01723 ,0.01066  ,0.03199  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM760-P3RLV752)        ,P3RDM760    ,P3RLV752  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01773 ,0.00216 ,1.16177   ,0.04319 ,0.02673  ,0.08018  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM760-P3RDT397LV)      ,P3RDT397LV  ,P3RDM760  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00484 ,0.00059 ,0.31713   ,0.01179 ,0.00730  ,0.02189  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT398LV-P3RLV791)      ,P3RDT398LV  ,P3RLV791  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02850 ,0.00347 ,1.86723   ,0.06941 ,0.04296  ,0.12887  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM761-P3RLV747)        ,P3RDM761    ,P3RLV747  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01756 ,0.00214 ,1.15018   ,0.04275 ,0.02646  ,0.07938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM761-P3RLV779)        ,P3RDM761    ,P3RLV779  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01285 ,0.00156 ,0.84168   ,0.03129 ,0.01936  ,0.05809  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM761-P3RDT398LV)      ,P3RDT398LV  ,P3RDM761  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01196 ,0.00145 ,0.78331   ,0.02912 ,0.01802  ,0.05406  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM764-P3RLV1924)       ,P3RDM764    ,P3RLV1924 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01000 ,0.00122 ,0.65532   ,0.02436 ,0.01508  ,0.04523  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM764-P3RDT398LV)      ,P3RDT398LV  ,P3RDM764  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01197 ,0.00146 ,0.78383   ,0.02914 ,0.01803  ,0.05410  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT399LV-P3RLV749)      ,P3RDT399LV  ,P3RLV749  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00635 ,0.00077 ,0.41626   ,0.01547 ,0.00958  ,0.02873  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT400LV-P3RLV1071)     ,P3RDT400LV  ,P3RLV1071 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00587 ,0.00071 ,0.38477   ,0.01430 ,0.00885  ,0.02655  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM766-P3RLV750)        ,P3RDM766    ,P3RLV750  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02744 ,0.00334 ,1.79751   ,0.06682 ,0.04135  ,0.12405  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM766-P3RDT400LV)      ,P3RDT400LV  ,P3RDM766  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00646 ,0.00079 ,0.42332   ,0.01574 ,0.00974  ,0.02921  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT401LV-P3RLV751)      ,P3RDT401LV  ,P3RLV751  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03473 ,0.00423 ,2.27521   ,0.08458 ,0.05234  ,0.15702  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT401LV-P3RLV782)      ,P3RDT401LV  ,P3RLV782  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03473 ,0.00423 ,2.27521   ,0.08458 ,0.05234  ,0.15702  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT402LV-P3RLV753)      ,P3RDT402LV  ,P3RLV753  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03505 ,0.00426 ,2.29581   ,0.08534 ,0.05281  ,0.15844  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT403LV-P3RLV754)      ,P3RDT403LV  ,P3RLV754  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05889 ,0.00717 ,3.85761   ,0.14340 ,0.08874  ,0.26623  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT404LV-P3RLV755)      ,P3RDT404LV  ,P3RLV755  ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06584 ,0.00801 ,4.31292   ,0.16032 ,0.09922  ,0.29766  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405LV-P3RLV756)      ,P3RDT405LV  ,P3RLV756  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01653 ,0.00201 ,1.08290   ,0.04025 ,0.02491  ,0.07474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405LV-P3RLV793)      ,P3RDT405LV  ,P3RLV793  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03773 ,0.00459 ,2.47153   ,0.09187 ,0.05686  ,0.17057  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM775-P3RLV757)        ,P3RDM775    ,P3RLV757  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01944 ,0.00237 ,1.27363   ,0.04734 ,0.02930  ,0.08790  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM775-P3RDT406LV)      ,P3RDT406LV  ,P3RDM775  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01117 ,0.00136 ,0.73204   ,0.02721 ,0.01684  ,0.05052  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM776-P3RLV773)        ,P3RDM776    ,P3RLV773  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03309 ,0.00403 ,2.16794   ,0.08059 ,0.04987  ,0.14962  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM776-P3RDT406LV)      ,P3RDT406LV  ,P3RDM776  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99607   ,0.03703 ,0.02291  ,0.06874  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT407LV-P3RLV758)      ,P3RDT407LV  ,P3RLV758  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01849 ,0.00225 ,1.21136   ,0.04503 ,0.02787  ,0.08360  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT408LV-P3RLV759)      ,P3RDT408LV  ,P3RLV759  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03620 ,0.00440 ,2.37113   ,0.08814 ,0.05455  ,0.16364  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT408LV-P3RLV774)      ,P3RDT408LV  ,P3RLV774  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00885 ,0.00108 ,0.57978   ,0.02155 ,0.01334  ,0.04001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT408LV-P3RLV1846)     ,P3RDT408LV  ,P3RLV1846 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05836 ,0.00710 ,3.82295   ,0.14211 ,0.08795  ,0.26384  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT409LV-P3RLV761)      ,P3RDT409LV  ,P3RLV761  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02582 ,0.00314 ,1.69176   ,0.06289 ,0.03892  ,0.11676  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT410LV-P3RLV762)      ,P3RDT410LV  ,P3RLV762  ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07429 ,0.00904 ,4.86688   ,0.18091 ,0.11196  ,0.33589  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT411LV-P3RLV785)      ,P3RDT411LV  ,P3RLV785  ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04897 ,0.00596 ,3.20826   ,0.11926 ,0.07381  ,0.22142  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT411LV-P3RLV794)      ,P3RDT411LV  ,P3RLV794  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01820 ,0.00221 ,1.19236   ,0.04432 ,0.02743  ,0.08229  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM783-P3RLV763)        ,P3RDM783    ,P3RLV763  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03980 ,0.00484 ,2.60695   ,0.09691 ,0.05997  ,0.17992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM783-P3RDT411LV)      ,P3RDT411LV  ,P3RDM783  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01577 ,0.00192 ,1.03310   ,0.03840 ,0.02377  ,0.07130  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
