Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT412LV-P3RLV764)      ,P3RDT412LV  ,P3RLV764  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03382 ,0.00412 ,2.21571   ,0.08236 ,0.05097  ,0.15292  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT412LV-P3RLV775)      ,P3RDT412LV  ,P3RLV775  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01118 ,0.00136 ,0.73240   ,0.02722 ,0.01685  ,0.05055  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT412LV-P3RLV1925)     ,P3RDT412LV  ,P3RLV1925 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00314 ,0.00038 ,0.20601   ,0.00766 ,0.00474  ,0.01422  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT413LV-P3RLV765)      ,P3RDT413LV  ,P3RLV765  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02208 ,0.00269 ,1.44635   ,0.05376 ,0.03327  ,0.09982  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM790-P3RLV766)        ,P3RDM790    ,P3RLV766  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88264   ,0.03281 ,0.02031  ,0.06092  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM790-P3RDT414LV)      ,P3RDT414LV  ,P3RDM790  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01540 ,0.00187 ,1.00853   ,0.03749 ,0.02320  ,0.06960  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM791-P3RLV787)        ,P3RDM791    ,P3RLV787  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00760 ,0.00092 ,0.49757   ,0.01850 ,0.01145  ,0.03434  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM791-P3RDT414LV)      ,P3RDT414LV  ,P3RDM791  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03077 ,0.00374 ,2.01597   ,0.07494 ,0.04638  ,0.13913  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT415LV-P3RLV767)      ,P3RDT415LV  ,P3RLV767  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02924 ,0.00356 ,1.91551   ,0.07120 ,0.04407  ,0.13220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT415LV-P3RLV1066)     ,P3RDT415LV  ,P3RLV1066 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04560 ,0.00555 ,2.98752   ,0.11105 ,0.06873  ,0.20618  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT416LV-P3RLV768)      ,P3RDT416LV  ,P3RLV768  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01287 ,0.00157 ,0.84332   ,0.03135 ,0.01940  ,0.05820  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT416LV-P3RLV783)      ,P3RDT416LV  ,P3RLV783  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01946 ,0.00237 ,1.27458   ,0.04738 ,0.02932  ,0.08796  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT416LV-P3RLV797)      ,P3RDT416LV  ,P3RLV797  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01638 ,0.00199 ,1.07298   ,0.03989 ,0.02468  ,0.07405  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT417LV-P3RLV769)      ,P3RDT417LV  ,P3RLV769  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05073 ,0.00617 ,3.32360   ,0.12355 ,0.07646  ,0.22938  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT418LV-P3RLV770)      ,P3RDT418LV  ,P3RLV770  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03357 ,0.00408 ,2.19894   ,0.08174 ,0.05059  ,0.15176  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT419LV-P3RLV772)      ,P3RDT419LV  ,P3RLV772  ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03143 ,0.00382 ,2.05894   ,0.07654 ,0.04737  ,0.14210  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT420LV-P3RLV776)      ,P3RDT420LV  ,P3RLV776  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT421LV-P3RLV777)      ,P3RDT421LV  ,P3RLV777  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02400 ,0.00292 ,1.57200   ,0.05844 ,0.03616  ,0.10849  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT422LV-P3RLV778)      ,P3RDT422LV  ,P3RLV778  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02044 ,0.00249 ,1.33911   ,0.04978 ,0.03081  ,0.09242  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT422LV-P3RLV795)      ,P3RDT422LV  ,P3RLV795  ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06432 ,0.00783 ,4.21386   ,0.15664 ,0.09694  ,0.29082  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT423LV-P3RLV780)      ,P3RDT423LV  ,P3RLV780  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02741 ,0.00334 ,1.79575   ,0.06675 ,0.04131  ,0.12393  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM805-P3RLV788)        ,P3RDM805    ,P3RLV788  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04329 ,0.00527 ,2.83570   ,0.10541 ,0.06524  ,0.19571  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM805-P3RDT423LV)      ,P3RDT423LV  ,P3RDM805  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04823 ,0.00587 ,3.15967   ,0.11745 ,0.07269  ,0.21806  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM806-P3RLV1048)       ,P3RDM806    ,P3RLV1048 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02044 ,0.00249 ,1.33881   ,0.04977 ,0.03080  ,0.09240  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM806-P3RLV1062)       ,P3RDM806    ,P3RLV1062 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01944 ,0.00237 ,1.27346   ,0.04734 ,0.02930  ,0.08789  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM806-P3RLV1074)       ,P3RDM806    ,P3RLV1074 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01132 ,0.00138 ,0.74155   ,0.02757 ,0.01706  ,0.05118  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM806-P3RDT423LV)      ,P3RDT423LV  ,P3RDM806  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01608 ,0.00196 ,1.05322   ,0.03915 ,0.02423  ,0.07269  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT424LV-P3RLV781)      ,P3RDT424LV  ,P3RLV781  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03546 ,0.00432 ,2.32320   ,0.08636 ,0.05344  ,0.16033  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT425LV-P3RLV784)      ,P3RDT425LV  ,P3RLV784  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01305 ,0.00159 ,0.85496   ,0.03178 ,0.01967  ,0.05900  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT425LV-P3RLV1056)     ,P3RDT425LV  ,P3RLV1056 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05350 ,0.00651 ,3.50503   ,0.13029 ,0.08063  ,0.24190  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM812-P3RLV1063)       ,P3RDM812    ,P3RLV1063 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05090 ,0.00619 ,3.33442   ,0.12395 ,0.07671  ,0.23012  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM812-P3RDT425LV)      ,P3RDT425LV  ,P3RDM812  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02431 ,0.00296 ,1.59242   ,0.05919 ,0.03663  ,0.10990  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM813-P3RLV786)        ,P3RDM813    ,P3RLV786  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01272 ,0.00155 ,0.83326   ,0.03097 ,0.01917  ,0.05751  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM813-P3RDT426LV)      ,P3RDT426LV  ,P3RDM813  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01608 ,0.00196 ,1.05322   ,0.03915 ,0.02423  ,0.07269  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM814-P3RLV789)        ,P3RDM814    ,P3RLV789  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01247 ,0.00152 ,0.81689   ,0.03037 ,0.01879  ,0.05638  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM814-P3RDT426LV)      ,P3RDT426LV  ,P3RDM814  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06468 ,0.00787 ,4.23721   ,0.15751 ,0.09748  ,0.29243  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT427LV-P3RLV1420)     ,P3RDT427LV  ,P3RLV1420 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06351 ,0.00773 ,4.16028   ,0.15465 ,0.09571  ,0.28712  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM815-P3RLV790)        ,P3RDM815    ,P3RLV790  ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06486 ,0.00789 ,4.24878   ,0.15794 ,0.09774  ,0.29323  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM815-P3RDT427LV)      ,P3RDT427LV  ,P3RDM815  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91422   ,0.03398 ,0.02103  ,0.06309  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT428LV-P3RLV792)      ,P3RDT428LV  ,P3RLV792  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00121 ,0.00015 ,0.07936   ,0.00295 ,0.00183  ,0.00548  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT429LV-P3RLV796)      ,P3RDT429LV  ,P3RLV796  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00805 ,0.00098 ,0.52707   ,0.01959 ,0.01213  ,0.03638  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT430LV-P3RLV798)      ,P3RDT430LV  ,P3RLV798  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM820-P3RLV799)        ,P3RDM820    ,P3RLV799  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00374 ,0.00046 ,0.24513   ,0.00911 ,0.00564  ,0.01692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM820-P3RDT431LV)      ,P3RDT431LV  ,P3RDM820  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02280 ,0.00277 ,1.49339   ,0.05551 ,0.03436  ,0.10307  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM821-P3RLV802)        ,P3RDM821    ,P3RLV802  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00928 ,0.00113 ,0.60774   ,0.02259 ,0.01398  ,0.04194  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM821-P3RDT431LV)      ,P3RDT431LV  ,P3RDM821  ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02820 ,0.00343 ,1.84768   ,0.06868 ,0.04251  ,0.12752  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT432LV-P3RLV800)      ,P3RDT432LV  ,P3RLV800  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00479 ,0.00058 ,0.31409   ,0.01168 ,0.00723  ,0.02168  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT433LV-P3RLV801)      ,P3RDT433LV  ,P3RLV801  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00830 ,0.00101 ,0.54350   ,0.02020 ,0.01250  ,0.03751  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT434LV-P3RLV803)      ,P3RDT434LV  ,P3RLV803  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01181 ,0.00144 ,0.77393   ,0.02877 ,0.01780  ,0.05341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT434LV-P3RLV805)      ,P3RDT434LV  ,P3RLV805  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00524 ,0.00064 ,0.34342   ,0.01277 ,0.00790  ,0.02370  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT434LV-P3RLV808)      ,P3RDT434LV  ,P3RLV808  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01716 ,0.00209 ,1.12412   ,0.04179 ,0.02586  ,0.07758  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT434LV-P3RLV809)      ,P3RDT434LV  ,P3RLV809  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01828 ,0.00222 ,1.19741   ,0.04451 ,0.02755  ,0.08264  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT435LV-P3RLV804)      ,P3RDT435LV  ,P3RLV804  ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04890 ,0.00595 ,3.20337   ,0.11908 ,0.07369  ,0.22108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT435LV-P3RLV807)      ,P3RDT435LV  ,P3RLV807  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06526   ,0.03960 ,0.02451  ,0.07352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT436LV-P3RLV806)      ,P3RDT436LV  ,P3RLV806  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00473 ,0.00058 ,0.30966   ,0.01151 ,0.00712  ,0.02137  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT437LV-P3RLV810)      ,P3RDT437LV  ,P3RLV810  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03362 ,0.00409 ,2.20219   ,0.08186 ,0.05066  ,0.15198  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM832-P3RLV811)        ,P3RDM832    ,P3RLV811  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00958 ,0.00117 ,0.62726   ,0.02332 ,0.01443  ,0.04329  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM832-P3RDT438LV)      ,P3RDT438LV  ,P3RDM832  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00753 ,0.00092 ,0.49320   ,0.01833 ,0.01135  ,0.03404  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM833-P3RLV1000)       ,P3RDM833    ,P3RLV1000 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00360 ,0.00044 ,0.23586   ,0.00877 ,0.00543  ,0.01628  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM833-P3RDT438LV)      ,P3RDT438LV  ,P3RDM833  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01945 ,0.00237 ,1.27437   ,0.04737 ,0.02932  ,0.08795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT439LV-P3RLV812)      ,P3RDT439LV  ,P3RLV812  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01133 ,0.00138 ,0.74202   ,0.02758 ,0.01707  ,0.05121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT440LV-P3RLV813)      ,P3RDT440LV  ,P3RLV813  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT441LV-P3RLV814)      ,P3RDT441LV  ,P3RLV814  ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07934 ,0.00965 ,5.19751   ,0.19320 ,0.11957  ,0.35870  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM837-P3RLV829)        ,P3RDM837    ,P3RLV829  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05202 ,0.00633 ,3.40798   ,0.12668 ,0.07840  ,0.23520  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM837-P3RDT441LV)      ,P3RDT441LV  ,P3RDM837  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01310 ,0.00159 ,0.85809   ,0.03190 ,0.01974  ,0.05922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT442LV-P3RLV815)      ,P3RDT442LV  ,P3RLV815  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02443 ,0.00297 ,1.60060   ,0.05950 ,0.03682  ,0.11047  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT442LV-P3RLV822)      ,P3RDT442LV  ,P3RLV822  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02668 ,0.00325 ,1.74786   ,0.06497 ,0.04021  ,0.12063  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT442LV-P3RLV825)      ,P3RDT442LV  ,P3RLV825  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01734 ,0.00211 ,1.13626   ,0.04224 ,0.02614  ,0.07842  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT443LV-P3RLV816)      ,P3RDT443LV  ,P3RLV816  ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03277 ,0.00399 ,2.14687   ,0.07980 ,0.04939  ,0.14817  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT444LV-P3RLV817)      ,P3RDT444LV  ,P3RLV817  ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05238 ,0.00637 ,3.43109   ,0.12754 ,0.07893  ,0.23680  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT444LV-P3RLV821)      ,P3RDT444LV  ,P3RLV821  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05871 ,0.00714 ,3.84623   ,0.14297 ,0.08848  ,0.26545  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT445LV-P3RLV818)      ,P3RDT445LV  ,P3RLV818  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01401 ,0.00170 ,0.91783   ,0.03412 ,0.02111  ,0.06334  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT445LV-P3RLV834)      ,P3RDT445LV  ,P3RLV834  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03313 ,0.00403 ,2.17038   ,0.08068 ,0.04993  ,0.14979  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT446LV-P3RLV826)      ,P3RDT446LV  ,P3RLV826  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01218 ,0.00148 ,0.79800   ,0.02966 ,0.01836  ,0.05507  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM846-P3RLV819)        ,P3RDM846    ,P3RLV819  ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00135 ,0.00016 ,0.08823   ,0.00328 ,0.00203  ,0.00609  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM846-P3RDT446LV)      ,P3RDT446LV  ,P3RDM846  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00920 ,0.00112 ,0.60255   ,0.02240 ,0.01386  ,0.04158  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM847-P3RLV820)        ,P3RDM847    ,P3RLV820  ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05883 ,0.00716 ,3.85411   ,0.14327 ,0.08866  ,0.26599  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM847-P3RDT446LV)      ,P3RDT446LV  ,P3RDM847  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00919 ,0.00112 ,0.60203   ,0.02238 ,0.01385  ,0.04155  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT447LV-P3RLV823)      ,P3RDT447LV  ,P3RLV823  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03921 ,0.00477 ,2.56855   ,0.09548 ,0.05909  ,0.17727  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT448LV-P3RLV824)      ,P3RDT448LV  ,P3RLV824  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01863 ,0.00227 ,1.22043   ,0.04537 ,0.02808  ,0.08423  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT449LV-P3RLV827)      ,P3RDT449LV  ,P3RLV827  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM852-P3RLV828)        ,P3RDM852    ,P3RLV828  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00713 ,0.00087 ,0.46681   ,0.01735 ,0.01074  ,0.03222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM852-P3RDT450LV)      ,P3RDT450LV  ,P3RDM852  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01497 ,0.00182 ,0.98079   ,0.03646 ,0.02256  ,0.06769  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM853-P3RLV836)        ,P3RDM853    ,P3RLV836  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02542 ,0.00309 ,1.66527   ,0.06190 ,0.03831  ,0.11493  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM853-P3RDT450LV)      ,P3RDT450LV  ,P3RDM853  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96158   ,0.07292 ,0.04513  ,0.13538  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT451LV-P3RLV830)      ,P3RDT451LV  ,P3RLV830  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04635 ,0.00564 ,3.03612   ,0.11286 ,0.06985  ,0.20954  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT452LV-P3RLV831)      ,P3RDT452LV  ,P3RLV831  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00998 ,0.00121 ,0.65347   ,0.02429 ,0.01503  ,0.04510  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT453LV-P3RLV832)      ,P3RDT453LV  ,P3RLV832  ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08037 ,0.00978 ,5.26493   ,0.19571 ,0.12112  ,0.36336  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT454LV-P3RLV833)      ,P3RDT454LV  ,P3RLV833  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00087 ,0.00011 ,0.05673   ,0.00211 ,0.00131  ,0.00392  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT455LV-P3RLV835)      ,P3RDT455LV  ,P3RLV835  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT456LV-P3RLV837)      ,P3RDT456LV  ,P3RLV837  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT457LV-P3RLV838)      ,P3RDT457LV  ,P3RLV838  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05609 ,0.00682 ,3.67437   ,0.13659 ,0.08453  ,0.25359  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT458LV-P3RLV839)      ,P3RDT458LV  ,P3RLV839  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01699 ,0.00207 ,1.11302   ,0.04137 ,0.02560  ,0.07681  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT459LV-P3RLV848)      ,P3RDT459LV  ,P3RLV848  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03722 ,0.00453 ,2.43798   ,0.09063 ,0.05609  ,0.16826  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM862-P3RLV840)        ,P3RDM862    ,P3RLV840  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03292 ,0.00401 ,2.15671   ,0.08017 ,0.04961  ,0.14884  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM862-P3RDT459LV)      ,P3RDT459LV  ,P3RDM862  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02605 ,0.00317 ,1.70666   ,0.06344 ,0.03926  ,0.11778  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM864-P3RLV864)        ,P3RDM864    ,P3RLV864  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03615 ,0.00440 ,2.36793   ,0.08802 ,0.05447  ,0.16342  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM864-P3RDT459LV)      ,P3RDT459LV  ,P3RDM864  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01023 ,0.00125 ,0.67035   ,0.02492 ,0.01542  ,0.04626  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT460LV-P3RLV841)      ,P3RDT460LV  ,P3RLV841  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02720 ,0.00331 ,1.78166   ,0.06623 ,0.04099  ,0.12296  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM866-P3RLV853)        ,P3RDM866    ,P3RLV853  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00574 ,0.00070 ,0.37595   ,0.01397 ,0.00865  ,0.02595  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM866-P3RDT460LV)      ,P3RDT460LV  ,P3RDM866  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00525 ,0.00064 ,0.34404   ,0.01279 ,0.00791  ,0.02374  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT461LV-P3RLV842)      ,P3RDT461LV  ,P3RLV842  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02048 ,0.00249 ,1.34191   ,0.04988 ,0.03087  ,0.09261  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT462LV-P3RLV859)      ,P3RDT462LV  ,P3RLV859  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02044 ,0.00249 ,1.33903   ,0.04977 ,0.03080  ,0.09241  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM868-P3RLV843)        ,P3RDM868    ,P3RLV843  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04462 ,0.00543 ,2.92299   ,0.10865 ,0.06724  ,0.20173  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM868-P3RDT462LV)      ,P3RDT462LV  ,P3RDM868  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01098 ,0.00134 ,0.71897   ,0.02673 ,0.01654  ,0.04962  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM871-P3RLV852)        ,P3RDM871    ,P3RLV852  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00454 ,0.00055 ,0.29749   ,0.01106 ,0.00684  ,0.02053  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM874-P3RLV885)        ,P3RDM874    ,P3RLV885  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00776 ,0.00094 ,0.50850   ,0.01890 ,0.01170  ,0.03509  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM871-P3RDM874)        ,P3RDM871    ,P3RDM874  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03766 ,0.00458 ,2.46705   ,0.09171 ,0.05675  ,0.17026  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM871-P3RDT463LV)      ,P3RDT463LV  ,P3RDM871  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01387 ,0.00169 ,0.90893   ,0.03379 ,0.02091  ,0.06273  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM873-P3RLV877)        ,P3RDM873    ,P3RLV877  ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00285 ,0.00035 ,0.18677   ,0.00694 ,0.00430  ,0.01289  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM870-P3RLV844)        ,P3RDM870    ,P3RLV844  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00836 ,0.00102 ,0.54790   ,0.02037 ,0.01260  ,0.03781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM870-P3RLV870)        ,P3RDM870    ,P3RLV870  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01772 ,0.00216 ,1.16067   ,0.04314 ,0.02670  ,0.08010  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM870-P3RDM873)        ,P3RDM873    ,P3RDM870  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91120   ,0.03387 ,0.02096  ,0.06289  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM873-P3RDT463LV)      ,P3RDT463LV  ,P3RDM873  ,0.42  ,0.011  ,1P_OH_CU_2/0_Doric_0_416_0             ,0.00301 ,0.00106 ,0.67390   ,0.00980 ,0.00522  ,0.01567  ,300 ,1 ,A   ,A_LV   ,1_LV_100     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT464LV-P3RLV845)      ,P3RDT464LV  ,P3RLV845  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00832 ,0.00101 ,0.54473   ,0.02025 ,0.01253  ,0.03759  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT464LV-P3RLV856)      ,P3RDT464LV  ,P3RLV856  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00963 ,0.00117 ,0.63106   ,0.02346 ,0.01452  ,0.04355  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT464LV-P3RLV876)      ,P3RDT464LV  ,P3RLV876  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02270 ,0.00276 ,1.48708   ,0.05528 ,0.03421  ,0.10263  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM876-P3RLV850)        ,P3RDM876    ,P3RLV850  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01696 ,0.00206 ,1.11080   ,0.04129 ,0.02555  ,0.07666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM876-P3RDT464LV)      ,P3RDT464LV  ,P3RDM876  ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02929 ,0.00356 ,1.91863   ,0.07132 ,0.04414  ,0.13241  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT465LV-P3RLV846)      ,P3RDT465LV  ,P3RLV846  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02378 ,0.00289 ,1.55757   ,0.05790 ,0.03583  ,0.10750  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT465LV-P3RLV862)      ,P3RDT465LV  ,P3RLV862  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01033 ,0.00126 ,0.67681   ,0.02516 ,0.01557  ,0.04671  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT466LV-P3RLV847)      ,P3RDT466LV  ,P3RLV847  ,0.42  ,0.148  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12322 ,0.01499 ,8.07181   ,0.30005 ,0.18569  ,0.55707  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM882-P3RLV880)        ,P3RDM882    ,P3RLV880  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00641 ,0.00078 ,0.41989   ,0.01561 ,0.00966  ,0.02898  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM882-P3RDT466LV)      ,P3RDT466LV  ,P3RDM882  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01297 ,0.00158 ,0.84944   ,0.03158 ,0.01954  ,0.05862  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT467LV-P3RLV849)      ,P3RDT467LV  ,P3RLV849  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01117 ,0.00136 ,0.73164   ,0.02720 ,0.01683  ,0.05049  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT468LV-P3RLV851)      ,P3RDT468LV  ,P3RLV851  ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05123 ,0.00623 ,3.35616   ,0.12476 ,0.07721  ,0.23162  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM885-P3RLV854)        ,P3RDM885    ,P3RLV854  ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03535 ,0.00430 ,2.31593   ,0.08609 ,0.05328  ,0.15983  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM885-P3RDT468LV)      ,P3RDT468LV  ,P3RDM885  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01338 ,0.00163 ,0.87644   ,0.03258 ,0.02016  ,0.06049  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT469LV-P3RLV855)      ,P3RDT469LV  ,P3RLV855  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01240 ,0.00151 ,0.81229   ,0.03019 ,0.01869  ,0.05606  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT469LV-P3RLV857)      ,P3RDT469LV  ,P3RLV857  ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01778 ,0.00216 ,1.16443   ,0.04328 ,0.02679  ,0.08036  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT470LV-P3RLV858)      ,P3RDT470LV  ,P3RLV858  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02320 ,0.00282 ,1.52014   ,0.05651 ,0.03497  ,0.10491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT471LV-P3RLV1495)     ,P3RDT471LV  ,P3RLV1495 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00800 ,0.00149 ,0.78199   ,0.02463 ,0.01912  ,0.05736  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM889-P3RLV860)        ,P3RDM889    ,P3RLV860  ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00238 ,0.00044 ,0.23246   ,0.00732 ,0.00568  ,0.01705  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM889-P3RDT471LV)      ,P3RDT471LV  ,P3RDM889  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00747 ,0.00139 ,0.72985   ,0.02299 ,0.01784  ,0.05353  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT472LV-P3RLV861)      ,P3RDT472LV  ,P3RLV861  ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03352 ,0.00408 ,2.19599   ,0.08163 ,0.05052  ,0.15156  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT472LV-P3RLV875)      ,P3RDT472LV  ,P3RLV875  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03403 ,0.00414 ,2.22927   ,0.08287 ,0.05128  ,0.15385  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT473LV-P3RLV863)      ,P3RDT473LV  ,P3RLV863  ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02303 ,0.00280 ,1.50863   ,0.05608 ,0.03471  ,0.10412  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT474LV-P3RLV865)      ,P3RDT474LV  ,P3RLV865  ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06148 ,0.00748 ,4.02769   ,0.14972 ,0.09266  ,0.27797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM895-P3RLV866)        ,P3RDM895    ,P3RLV866  ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01317 ,0.00244 ,1.28686   ,0.04054 ,0.03146  ,0.09439  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM895-P3RDT475LV)      ,P3RDT475LV  ,P3RDM895  ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00664 ,0.00123 ,0.64919   ,0.02045 ,0.01587  ,0.04761  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM896-P3RLV884)        ,P3RDM896    ,P3RLV884  ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00375 ,0.00070 ,0.36607   ,0.01153 ,0.00895  ,0.02685  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM896-P3RDT475LV)      ,P3RDT475LV  ,P3RDM896  ,0.42  ,0.023  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01221 ,0.00227 ,1.19280   ,0.03758 ,0.02916  ,0.08749  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM897-P3RLV867)        ,P3RDM897    ,P3RLV867  ,0.42  ,0.004  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00199 ,0.00037 ,0.19482   ,0.00614 ,0.00476  ,0.01429  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM897-P3RDT476LV)      ,P3RDT476LV  ,P3RDM897  ,0.42  ,0.040  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02158 ,0.00400 ,2.10858   ,0.06642 ,0.05155  ,0.15466  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM898-P3RLV869)        ,P3RDM898    ,P3RLV869  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01325 ,0.00246 ,1.29419   ,0.04077 ,0.03164  ,0.09492  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM898-P3RDT476LV)      ,P3RDT476LV  ,P3RDM898  ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01334 ,0.00247 ,1.30302   ,0.04105 ,0.03186  ,0.09557  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT477LV-P3RLV868)      ,P3RDT477LV  ,P3RLV868  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01882 ,0.00229 ,1.23284   ,0.04583 ,0.02836  ,0.08508  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT477LV-P3RLV871)      ,P3RDT477LV  ,P3RLV871  ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00536 ,0.00065 ,0.35123   ,0.01306 ,0.00808  ,0.02424  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT478LV-P3RLV873)      ,P3RDT478LV  ,P3RLV873  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03383 ,0.00412 ,2.21648   ,0.08239 ,0.05099  ,0.15297  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT478LV-P3RLV874)      ,P3RDT478LV  ,P3RLV874  ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06555 ,0.00798 ,4.29430   ,0.15963 ,0.09879  ,0.29637  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM901-P3RLV872)        ,P3RDM901    ,P3RLV872  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01272 ,0.00155 ,0.83358   ,0.03099 ,0.01918  ,0.05753  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM901-P3RDT478LV)      ,P3RDT478LV  ,P3RDM901  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01023 ,0.00125 ,0.67035   ,0.02492 ,0.01542  ,0.04626  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT479LV-P3RLV878)      ,P3RDT479LV  ,P3RLV878  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00184 ,0.99301   ,0.03691 ,0.02284  ,0.06853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT480LV-P3RLV879)      ,P3RDT480LV  ,P3RLV879  ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07386 ,0.00899 ,4.83823   ,0.17985 ,0.11130  ,0.33391  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT481LV-P3RLV881)      ,P3RDT481LV  ,P3RLV881  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92237   ,0.03429 ,0.02122  ,0.06366  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT482LV-P3RLV882)      ,P3RDT482LV  ,P3RLV882  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00151 ,0.81530   ,0.03031 ,0.01876  ,0.05627  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT483LV-P3RLV883)      ,P3RDT483LV  ,P3RLV883  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00559 ,0.00068 ,0.36624   ,0.01361 ,0.00843  ,0.02528  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM909-P3RLV886)        ,P3RDM909    ,P3RLV886  ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00251 ,0.00046 ,0.24480   ,0.00771 ,0.00598  ,0.01795  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM910-P3RLV890)        ,P3RDM910    ,P3RLV890  ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00415 ,0.00077 ,0.40514   ,0.01276 ,0.00991  ,0.02972  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM909-P3RDM910)        ,P3RDM909    ,P3RDM910  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00734 ,0.00136 ,0.71762   ,0.02261 ,0.01754  ,0.05263  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM909-P3RDT484LV)      ,P3RDT484LV  ,P3RDM909  ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01859 ,0.00345 ,1.81655   ,0.05722 ,0.04441  ,0.13324  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM911-P3RLV893)        ,P3RDM911    ,P3RLV893  ,0.42  ,0.067  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01822 ,0.00628 ,3.89979   ,0.07387 ,0.04754  ,0.14262  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM913-P3RLV902)        ,P3RDM913    ,P3RLV902  ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00393 ,0.00073 ,0.38365   ,0.01209 ,0.00938  ,0.02814  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM912-P3RLV900)        ,P3RDM912    ,P3RLV900  ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03080 ,0.00572 ,3.00977   ,0.09481 ,0.07358  ,0.22075  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM912-P3RDM913)        ,P3RDM913    ,P3RDM912  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02009 ,0.00373 ,1.96343   ,0.06185 ,0.04800  ,0.14401  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM911-P3RDM913)        ,P3RDM911    ,P3RDM913  ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00748 ,0.00139 ,0.73048   ,0.02301 ,0.01786  ,0.05358  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM911-P3RDT484LV)      ,P3RDT484LV  ,P3RDM911  ,0.42  ,0.007  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00197 ,0.00068 ,0.42172   ,0.00799 ,0.00514  ,0.01542  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM914-P3RLV887)        ,P3RDM914    ,P3RLV887  ,0.42  ,0.004  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00110 ,0.00038 ,0.23578   ,0.00447 ,0.00287  ,0.00862  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM914-P3RLV905)        ,P3RDM914    ,P3RLV905  ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00886 ,0.00164 ,0.86572   ,0.02727 ,0.02117  ,0.06350  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM915-P3RLV903)        ,P3RDM915    ,P3RLV903  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01227 ,0.00149 ,0.80361   ,0.02987 ,0.01849  ,0.05546  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM914-P3RDM915)        ,P3RDM914    ,P3RDM915  ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03735 ,0.00455 ,2.44696   ,0.09096 ,0.05629  ,0.16888  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM914-P3RDT485LV)      ,P3RDT485LV  ,P3RDM914  ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00242 ,0.00083 ,0.51719   ,0.00980 ,0.00630  ,0.01891  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM918-P3RLV991)        ,P3RDM918    ,P3RLV991  ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00617 ,0.00115 ,0.60331   ,0.01901 ,0.01475  ,0.04425  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM917-P3RLV926)        ,P3RDM917    ,P3RLV926  ,0.42  ,0.002  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00120 ,0.00022 ,0.11757   ,0.00370 ,0.00287  ,0.00862  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM917-P3RDM918)        ,P3RDM918    ,P3RDM917  ,0.42  ,0.037  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01975 ,0.00366 ,1.92958   ,0.06079 ,0.04718  ,0.14153  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM918-P3RDT485LV)      ,P3RDT485LV  ,P3RDM918  ,0.42  ,0.045  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02426 ,0.00450 ,2.37043   ,0.07467 ,0.05795  ,0.17386  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT486LV-P3RLV888)      ,P3RDT486LV  ,P3RLV888  ,0.42  ,0.053  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02870 ,0.00533 ,2.80414   ,0.08834 ,0.06856  ,0.20567  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM920-P3RLV891)        ,P3RDM920    ,P3RLV891  ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00440 ,0.00082 ,0.42953   ,0.01353 ,0.01050  ,0.03150  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM920-P3RDT486LV)      ,P3RDT486LV  ,P3RDM920  ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01017 ,0.00189 ,0.99402   ,0.03131 ,0.02430  ,0.07291  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM921-P3RLV897)        ,P3RDM921    ,P3RLV897  ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02388 ,0.00443 ,2.33364   ,0.07351 ,0.05705  ,0.17116  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM921-P3RDT486LV)      ,P3RDT486LV  ,P3RDM921  ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00507 ,0.00094 ,0.49559   ,0.01561 ,0.01212  ,0.03635  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT487LV-P3RLV889)      ,P3RDT487LV  ,P3RLV889  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00839 ,0.00102 ,0.54964   ,0.02043 ,0.01264  ,0.03793  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM923-P3RLV904)        ,P3RDM923    ,P3RLV904  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00151 ,0.81544   ,0.03031 ,0.01876  ,0.05628  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM923-P3RDT487LV)      ,P3RDT487LV  ,P3RDM923  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04950 ,0.00602 ,3.24275   ,0.12054 ,0.07460  ,0.22380  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM924-P3RLV932)        ,P3RDM924    ,P3RLV932  ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00605 ,0.00074 ,0.39635   ,0.01473 ,0.00912  ,0.02735  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM924-P3RDT487LV)      ,P3RDT487LV  ,P3RDM924  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03993 ,0.00486 ,2.61559   ,0.09723 ,0.06017  ,0.18051  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM925-P3RLV892)        ,P3RDM925    ,P3RLV892  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01150 ,0.00140 ,0.75342   ,0.02801 ,0.01733  ,0.05200  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM925-P3RDT488LV)      ,P3RDT488LV  ,P3RDM925  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01276 ,0.00155 ,0.83558   ,0.03106 ,0.01922  ,0.05767  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM926-P3RLV896)        ,P3RDM926    ,P3RLV896  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01983 ,0.00241 ,1.29929   ,0.04830 ,0.02989  ,0.08967  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM926-P3RDT488LV)      ,P3RDT488LV  ,P3RDM926  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01291 ,0.00157 ,0.84592   ,0.03144 ,0.01946  ,0.05838  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT490LV-P3RLV895)      ,P3RDT490LV  ,P3RLV895  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00747 ,0.00091 ,0.48933   ,0.01819 ,0.01126  ,0.03377  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT492LV-P3RLV899)      ,P3RDT492LV  ,P3RLV899  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00454 ,0.00055 ,0.29733   ,0.01105 ,0.00684  ,0.02052  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT492LV-P3RLV901)      ,P3RDT492LV  ,P3RLV901  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01083 ,0.00132 ,0.70965   ,0.02638 ,0.01633  ,0.04898  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT493LV-P3RLV906)      ,P3RDT493LV  ,P3RLV906  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT494LV-P3RLV907)      ,P3RDT494LV  ,P3RLV907  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00828 ,0.00101 ,0.54222   ,0.02016 ,0.01247  ,0.03742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM935-P3RLV909)        ,P3RDM935    ,P3RLV909  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01039 ,0.00126 ,0.68086   ,0.02531 ,0.01566  ,0.04699  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM934-P3RLV908)        ,P3RDM934    ,P3RLV908  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00420 ,0.00051 ,0.27520   ,0.01023 ,0.00633  ,0.01899  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
