Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM934-P3RDM935)        ,P3RDM935    ,P3RDM934  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02261 ,0.00275 ,1.48120   ,0.05506 ,0.03407  ,0.10222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM935-P3RDT495LV)      ,P3RDT495LV  ,P3RDM935  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01131 ,0.00138 ,0.74060   ,0.02753 ,0.01704  ,0.05111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM936-P3RLV910)        ,P3RDM936    ,P3RLV910  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02067 ,0.00252 ,1.35417   ,0.05034 ,0.03115  ,0.09346  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM936-P3RDT495LV)      ,P3RDT495LV  ,P3RDM936  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03376 ,0.00411 ,2.21132   ,0.08220 ,0.05087  ,0.15261  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT496LV-P3RLV911)      ,P3RDT496LV  ,P3RLV911  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02507 ,0.00305 ,1.64201   ,0.06104 ,0.03777  ,0.11332  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT496LV-P3RLV912)      ,P3RDT496LV  ,P3RLV912  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02604 ,0.00317 ,1.70585   ,0.06341 ,0.03924  ,0.11773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT496LV-P3RLV913)      ,P3RDT496LV  ,P3RLV913  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02579 ,0.00314 ,1.68923   ,0.06279 ,0.03886  ,0.11658  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM940-P3RLV914)        ,P3RDM940    ,P3RLV914  ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00726 ,0.00088 ,0.47577   ,0.01769 ,0.01095  ,0.03284  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM941-P3RLV924)        ,P3RDM941    ,P3RLV924  ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04149 ,0.00505 ,2.71770   ,0.10102 ,0.06252  ,0.18756  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM940-P3RDM941)        ,P3RDM940    ,P3RDM941  ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02960 ,0.00360 ,1.93894   ,0.07208 ,0.04461  ,0.13382  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM940-P3RDT497LV)      ,P3RDT497LV  ,P3RDM940  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01481 ,0.00180 ,0.96998   ,0.03606 ,0.02231  ,0.06694  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM942-P3RLV949)        ,P3RDM942    ,P3RLV949  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01374 ,0.00167 ,0.90009   ,0.03346 ,0.02071  ,0.06212  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM942-P3RLV977)        ,P3RDM942    ,P3RLV977  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00344 ,0.00042 ,0.22526   ,0.00837 ,0.00518  ,0.01555  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM942-P3RDT497LV)      ,P3RDT497LV  ,P3RDM942  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01527 ,0.00186 ,1.00000   ,0.03717 ,0.02300  ,0.06901  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498LV-P3RLV915)      ,P3RDT498LV  ,P3RLV915  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06009 ,0.00731 ,3.93663   ,0.14633 ,0.09056  ,0.27169  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498LV-P3RLV945)      ,P3RDT498LV  ,P3RLV945  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03528 ,0.00429 ,2.31086   ,0.08590 ,0.05316  ,0.15948  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498LV-P3RLV957)      ,P3RDT498LV  ,P3RLV957  ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01996 ,0.00243 ,1.30746   ,0.04860 ,0.03008  ,0.09023  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498LV-P3RLV962)      ,P3RDT498LV  ,P3RLV962  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01682 ,0.00205 ,1.10209   ,0.04097 ,0.02535  ,0.07606  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM946-P3RLV954)        ,P3RDM946    ,P3RLV954  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01571 ,0.00191 ,1.02889   ,0.03825 ,0.02367  ,0.07101  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM946-P3RDT498LV)      ,P3RDT498LV  ,P3RDM946  ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02680 ,0.00326 ,1.75551   ,0.06526 ,0.04039  ,0.12116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT499LV-P3RLV916)      ,P3RDT499LV  ,P3RLV916  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01018 ,0.00124 ,0.66689   ,0.02479 ,0.01534  ,0.04602  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT499LV-P3RLV956)      ,P3RDT499LV  ,P3RLV956  ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02706 ,0.00329 ,1.77290   ,0.06590 ,0.04079  ,0.12236  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT500LV-P3RLV917)      ,P3RDT500LV  ,P3RLV917  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02039 ,0.00248 ,1.33558   ,0.04965 ,0.03072  ,0.09217  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT500LV-P3RLV965)      ,P3RDT500LV  ,P3RLV965  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02478 ,0.00302 ,1.62333   ,0.06034 ,0.03734  ,0.11203  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT500LV-P3RLV981)      ,P3RDT500LV  ,P3RLV981  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01506 ,0.00183 ,0.98627   ,0.03666 ,0.02269  ,0.06807  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM952-P3RLV919)        ,P3RDM952    ,P3RLV919  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01799 ,0.00219 ,1.17828   ,0.04380 ,0.02711  ,0.08132  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM952-P3RDT500LV)      ,P3RDT500LV  ,P3RDM952  ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05993 ,0.00729 ,3.92616   ,0.14594 ,0.09032  ,0.27096  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM954-P3RLV968)        ,P3RDM954    ,P3RLV968  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03987 ,0.00485 ,2.61206   ,0.09710 ,0.06009  ,0.18027  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM954-P3RLV984)        ,P3RDM954    ,P3RLV984  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01325 ,0.00161 ,0.86819   ,0.03227 ,0.01997  ,0.05992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM954-P3RDT500LV)      ,P3RDT500LV  ,P3RDM954  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98192   ,0.03650 ,0.02259  ,0.06777  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT501LV-P3RLV918)      ,P3RDT501LV  ,P3RLV918  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03939 ,0.00479 ,2.58041   ,0.09592 ,0.05936  ,0.17809  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT501LV-P3RLV921)      ,P3RDT501LV  ,P3RLV921  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96585   ,0.03590 ,0.02222  ,0.06666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM959-P3RLV993)        ,P3RDM959    ,P3RLV993  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02385 ,0.00290 ,1.56211   ,0.05807 ,0.03594  ,0.10781  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM959-P3RDT501LV)      ,P3RDT501LV  ,P3RDM959  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01498 ,0.00182 ,0.98138   ,0.03648 ,0.02258  ,0.06773  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT502LV-P3RLV920)      ,P3RDT502LV  ,P3RLV920  ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08670 ,0.01055 ,5.67981   ,0.21113 ,0.13066  ,0.39199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT502LV-P3RLV937)      ,P3RDT502LV  ,P3RLV937  ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07794 ,0.00948 ,5.10598   ,0.18980 ,0.11746  ,0.35239  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM962-P3RLV969)        ,P3RDM962    ,P3RLV969  ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06242 ,0.00759 ,4.08883   ,0.15199 ,0.09406  ,0.28219  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM962-P3RDT502LV)      ,P3RDT502LV  ,P3RDM962  ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02448 ,0.00298 ,1.60351   ,0.05961 ,0.03689  ,0.11067  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM963-P3RLV978)        ,P3RDM963    ,P3RLV978  ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07742 ,0.00942 ,5.07153   ,0.18852 ,0.11667  ,0.35001  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM963-P3RDT502LV)      ,P3RDT502LV  ,P3RDM963  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02254 ,0.00274 ,1.47653   ,0.05489 ,0.03397  ,0.10190  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT503LV-P3RLV922)      ,P3RDT503LV  ,P3RLV922  ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02050 ,0.00249 ,1.34284   ,0.04992 ,0.03089  ,0.09268  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT504LV-P3RLV923)      ,P3RDT504LV  ,P3RLV923  ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02138 ,0.00260 ,1.40037   ,0.05206 ,0.03222  ,0.09665  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT504LV-P3RLV985)      ,P3RDT504LV  ,P3RLV985  ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03987 ,0.00485 ,2.61218   ,0.09710 ,0.06009  ,0.18028  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT505LV-P3RLV925)      ,P3RDT505LV  ,P3RLV925  ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02531 ,0.00308 ,1.65836   ,0.06165 ,0.03815  ,0.11445  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT506LV-P3RLV927)      ,P3RDT506LV  ,P3RLV927  ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03870 ,0.00471 ,2.53489   ,0.09423 ,0.05831  ,0.17494  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT506LV-P3RLV943)      ,P3RDT506LV  ,P3RLV943  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03391 ,0.00413 ,2.22131   ,0.08257 ,0.05110  ,0.15330  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT506LV-P3RLV967)      ,P3RDT506LV  ,P3RLV967  ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06584 ,0.00801 ,4.31318   ,0.16033 ,0.09922  ,0.29767  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT507LV-P3RLV928)      ,P3RDT507LV  ,P3RLV928  ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05018 ,0.00611 ,3.28722   ,0.12219 ,0.07562  ,0.22687  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT507LV-P3RLV980)      ,P3RDT507LV  ,P3RLV980  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01558 ,0.00190 ,1.02093   ,0.03795 ,0.02349  ,0.07046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT508LV-P3RLV929)      ,P3RDT508LV  ,P3RLV929  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01674 ,0.00204 ,1.09693   ,0.04078 ,0.02523  ,0.07570  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM974-P3RLV959)        ,P3RDM974    ,P3RLV959  ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04796 ,0.00584 ,3.14205   ,0.11680 ,0.07228  ,0.21685  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM974-P3RDT508LV)      ,P3RDT508LV  ,P3RDM974  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01171 ,0.00142 ,0.76689   ,0.02851 ,0.01764  ,0.05293  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT509LV-P3RLV930)      ,P3RDT509LV  ,P3RLV930  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05460 ,0.00664 ,3.57705   ,0.13297 ,0.08229  ,0.24687  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT510LV-P3RLV951)      ,P3RDT510LV  ,P3RLV951  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00954 ,0.00116 ,0.62522   ,0.02324 ,0.01438  ,0.04315  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM976-P3RLV931)        ,P3RDM976    ,P3RLV931  ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01471 ,0.00179 ,0.96391   ,0.03583 ,0.02217  ,0.06652  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM976-P3RLV958)        ,P3RDM976    ,P3RLV958  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01128 ,0.00137 ,0.73897   ,0.02747 ,0.01700  ,0.05100  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM976-P3RDT510LV)      ,P3RDT510LV  ,P3RDM976  ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01604 ,0.00195 ,1.05063   ,0.03905 ,0.02417  ,0.07251  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM978-P3RLV955)        ,P3RDM978    ,P3RLV955  ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01172 ,0.00143 ,0.76775   ,0.02854 ,0.01766  ,0.05299  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM978-P3RDT510LV)      ,P3RDT510LV  ,P3RDM978  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04257 ,0.00518 ,2.78901   ,0.10367 ,0.06416  ,0.19248  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT511LV-P3RLV933)      ,P3RDT511LV  ,P3RLV933  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01893 ,0.00230 ,1.24030   ,0.04610 ,0.02853  ,0.08560  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT512LV-P3RLV934)      ,P3RDT512LV  ,P3RLV934  ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04290 ,0.00522 ,2.81054   ,0.10447 ,0.06466  ,0.19397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT513LV-P3RLV935)      ,P3RDT513LV  ,P3RLV935  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01892 ,0.00230 ,1.23919   ,0.04606 ,0.02851  ,0.08552  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT513LV-P3RLV983)      ,P3RDT513LV  ,P3RLV983  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02590 ,0.00315 ,1.69674   ,0.06307 ,0.03903  ,0.11710  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT513LV-P3RLV995)      ,P3RDT513LV  ,P3RLV995  ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04250 ,0.00517 ,2.78430   ,0.10350 ,0.06405  ,0.19216  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT514LV-P3RLV992)      ,P3RDT514LV  ,P3RLV992  ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01245 ,0.00151 ,0.81556   ,0.03032 ,0.01876  ,0.05629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM985-P3RLV936)        ,P3RDM985    ,P3RLV936  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03073 ,0.00374 ,2.01329   ,0.07484 ,0.04632  ,0.13895  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM985-P3RDT514LV)      ,P3RDT514LV  ,P3RDM985  ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00982 ,0.00119 ,0.64306   ,0.02390 ,0.01479  ,0.04438  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT515LV-P3RLV1612)     ,P3RDT515LV  ,P3RLV1612 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01644 ,0.00200 ,1.07686   ,0.04003 ,0.02477  ,0.07432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM987-P3RLV938)        ,P3RDM987    ,P3RLV938  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05582 ,0.00679 ,3.65655   ,0.13592 ,0.08412  ,0.25236  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM987-P3RDT515LV)      ,P3RDT515LV  ,P3RDM987  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00895 ,0.00109 ,0.58644   ,0.02180 ,0.01349  ,0.04047  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM989-P3RLV1632)       ,P3RDM989    ,P3RLV1632 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04830 ,0.00588 ,3.16410   ,0.11762 ,0.07279  ,0.21837  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM989-P3RDT515LV)      ,P3RDT515LV  ,P3RDM989  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00895 ,0.00109 ,0.58644   ,0.02180 ,0.01349  ,0.04047  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT516LV-P3RLV939)      ,P3RDT516LV  ,P3RLV939  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT517LV-P3RLV940)      ,P3RDT517LV  ,P3RLV940  ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06356 ,0.00773 ,4.16388   ,0.15478 ,0.09579  ,0.28737  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT518LV-P3RLV941)      ,P3RDT518LV  ,P3RLV941  ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08131 ,0.00989 ,5.32658   ,0.19800 ,0.12254  ,0.36761  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT518LV-P3RLV1348)     ,P3RDT518LV  ,P3RLV1348 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03281 ,0.00399 ,2.14941   ,0.07990 ,0.04945  ,0.14834  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM994-P3RLV1351)       ,P3RDM994    ,P3RLV1351 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01407 ,0.00171 ,0.92170   ,0.03426 ,0.02120  ,0.06361  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM994-P3RDT518LV)      ,P3RDT518LV  ,P3RDM994  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00907 ,0.00110 ,0.59409   ,0.02208 ,0.01367  ,0.04100  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT519LV-P3RLV942)      ,P3RDT519LV  ,P3RLV942  ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04610 ,0.00561 ,3.01969   ,0.11225 ,0.06947  ,0.20840  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM996-P3RLV944)        ,P3RDM996    ,P3RLV944  ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00362 ,0.00044 ,0.23711   ,0.00881 ,0.00545  ,0.01636  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM996-P3RDT520LV)      ,P3RDT520LV  ,P3RDM996  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01682 ,0.00205 ,1.10208   ,0.04097 ,0.02535  ,0.07606  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM997-P3RLV961)        ,P3RDM997    ,P3RLV961  ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03375 ,0.00411 ,2.21084   ,0.08218 ,0.05086  ,0.15258  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM997-P3RLV994)        ,P3RDM997    ,P3RLV994  ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04691 ,0.00571 ,3.07295   ,0.11423 ,0.07069  ,0.21208  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM997-P3RDT520LV)      ,P3RDT520LV  ,P3RDM997  ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01661 ,0.00202 ,1.08814   ,0.04045 ,0.02503  ,0.07510  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT521LV-P3RLV946)      ,P3RDT521LV  ,P3RLV946  ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92735   ,0.03447 ,0.02133  ,0.06400  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT522LV-P3RLV947)      ,P3RDT522LV  ,P3RLV947  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01071 ,0.00130 ,0.70165   ,0.02608 ,0.01614  ,0.04842  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT522LV-P3RLV972)      ,P3RDT522LV  ,P3RLV972  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02556 ,0.00311 ,1.67466   ,0.06225 ,0.03853  ,0.11558  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT523LV-P3RLV948)      ,P3RDT523LV  ,P3RLV948  ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05522 ,0.00672 ,3.61709   ,0.13446 ,0.08321  ,0.24963  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT524LV-P3RLV950)      ,P3RDT524LV  ,P3RLV950  ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05035 ,0.00613 ,3.29869   ,0.12262 ,0.07589  ,0.22766  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT525LV-P3RLV952)      ,P3RDT525LV  ,P3RLV952  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03628 ,0.00441 ,2.37656   ,0.08834 ,0.05467  ,0.16402  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1007-P3RLV971)       ,P3RDM1007   ,P3RLV971  ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04884 ,0.00594 ,3.19925   ,0.11892 ,0.07360  ,0.22080  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1006-P3RLV966)       ,P3RDM1006   ,P3RLV966  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00845 ,0.00103 ,0.55357   ,0.02058 ,0.01273  ,0.03820  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1006-P3RDM1007)      ,P3RDM1007   ,P3RDM1006 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83449   ,0.06819 ,0.04220  ,0.12661  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1007-P3RDT526LV)     ,P3RDT526LV  ,P3RDM1007 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01401 ,0.00170 ,0.91752   ,0.03411 ,0.02111  ,0.06332  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1008-P3RLV989)       ,P3RDM1008   ,P3RLV989  ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02599 ,0.00316 ,1.70280   ,0.06330 ,0.03917  ,0.11752  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1005-P3RLV953)       ,P3RDM1005   ,P3RLV953  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03683 ,0.00448 ,2.41292   ,0.08969 ,0.05551  ,0.16653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1005-P3RDM1008)      ,P3RDM1008   ,P3RDM1005 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01401 ,0.00170 ,0.91752   ,0.03411 ,0.02111  ,0.06332  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1008-P3RDT526LV)     ,P3RDT526LV  ,P3RDM1008 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83449   ,0.06819 ,0.04220  ,0.12661  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT527LV-P3RLV973)      ,P3RDT527LV  ,P3RLV973  ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03524 ,0.00429 ,2.30858   ,0.08582 ,0.05311  ,0.15933  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1009-P3RLV960)       ,P3RDM1009   ,P3RLV960  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01912 ,0.00233 ,1.25237   ,0.04655 ,0.02881  ,0.08643  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1009-P3RDT527LV)     ,P3RDT527LV  ,P3RDM1009 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01463 ,0.00178 ,0.95860   ,0.03563 ,0.02205  ,0.06616  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT528LV-P3RLV974)      ,P3RDT528LV  ,P3RLV974  ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03636 ,0.00442 ,2.38201   ,0.08854 ,0.05480  ,0.16439  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1011-P3RLV963)       ,P3RDM1011   ,P3RLV963  ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01909 ,0.00232 ,1.25048   ,0.04648 ,0.02877  ,0.08630  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1011-P3RDT528LV)     ,P3RDT528LV  ,P3RDM1011 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81409   ,0.03026 ,0.01873  ,0.05618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1013-P3RLV988)       ,P3RDM1013   ,P3RLV988  ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03075 ,0.00374 ,2.01445   ,0.07488 ,0.04634  ,0.13903  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1013-P3RDT528LV)     ,P3RDT528LV  ,P3RDM1013 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02485 ,0.00302 ,1.62766   ,0.06050 ,0.03744  ,0.11233  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT529LV-P3RLV964)      ,P3RDT529LV  ,P3RLV964  ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02223 ,0.00271 ,1.45638   ,0.05414 ,0.03350  ,0.10051  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT530LV-P3RLV970)      ,P3RDT530LV  ,P3RLV970  ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00823 ,0.00100 ,0.53916   ,0.02004 ,0.01240  ,0.03721  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT531LV-P3RLV975)      ,P3RDT531LV  ,P3RLV975  ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01366 ,0.00166 ,0.89455   ,0.03325 ,0.02058  ,0.06174  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT532LV-P3RLV976)      ,P3RDT532LV  ,P3RLV976  ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04418 ,0.00538 ,2.89435   ,0.10759 ,0.06658  ,0.19975  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT533LV-P3RLV979)      ,P3RDT533LV  ,P3RLV979  ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00394 ,0.00048 ,0.25795   ,0.00959 ,0.00593  ,0.01780  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT534LV-P3RLV982)      ,P3RDT534LV  ,P3RLV982  ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT535LV-P3RLV986)      ,P3RDT535LV  ,P3RLV986  ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01089 ,0.00133 ,0.71340   ,0.02652 ,0.01641  ,0.04923  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT536LV-P3RLV987)      ,P3RDT536LV  ,P3RLV987  ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00673 ,0.00082 ,0.44074   ,0.01638 ,0.01014  ,0.03042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT537LV-P3RLV990)      ,P3RDT537LV  ,P3RLV990  ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05604 ,0.00682 ,3.67125   ,0.13647 ,0.08446  ,0.25337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT538LV-P3RLV996)      ,P3RDT538LV  ,P3RLV996  ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00883 ,0.00107 ,0.57838   ,0.02150 ,0.01331  ,0.03992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT539LV-P3RLV997)      ,P3RDT539LV  ,P3RLV997  ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04499 ,0.00547 ,2.94746   ,0.10956 ,0.06781  ,0.20342  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT541LV-P3RLV999)      ,P3RDT541LV  ,P3RLV999  ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01850 ,0.00225 ,1.21192   ,0.04505 ,0.02788  ,0.08364  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT542LV-P3RLV1001)     ,P3RDT542LV  ,P3RLV1001 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02232 ,0.00272 ,1.46197   ,0.05435 ,0.03363  ,0.10090  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT542LV-P3RLV1004)     ,P3RDT542LV  ,P3RLV1004 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05490 ,0.00668 ,3.59644   ,0.13369 ,0.08274  ,0.24821  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT543LV-P3RLV1002)     ,P3RDT543LV  ,P3RLV1002 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01146 ,0.00139 ,0.75094   ,0.02791 ,0.01728  ,0.05183  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT544LV-P3RLV1003)     ,P3RDT544LV  ,P3RLV1003 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01744 ,0.00212 ,1.14218   ,0.04246 ,0.02628  ,0.07883  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT545LV-P3RLV1005)     ,P3RDT545LV  ,P3RLV1005 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04568 ,0.00556 ,2.99257   ,0.11124 ,0.06884  ,0.20653  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT546LV-P3RLV1006)     ,P3RDT546LV  ,P3RLV1006 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00674 ,0.00082 ,0.44171   ,0.01642 ,0.01016  ,0.03048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT547LV-P3RLV1007)     ,P3RDT547LV  ,P3RLV1007 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01125 ,0.00137 ,0.73680   ,0.02739 ,0.01695  ,0.05085  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT548LV-P3RLV1008)     ,P3RDT548LV  ,P3RLV1008 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00476 ,0.00058 ,0.31172   ,0.01159 ,0.00717  ,0.02151  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT549LV-P3RLV1009)     ,P3RDT549LV  ,P3RLV1009 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02891 ,0.00352 ,1.89385   ,0.07040 ,0.04357  ,0.13070  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT550LV-P3RLV1010)     ,P3RDT550LV  ,P3RLV1010 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04125 ,0.00502 ,2.70206   ,0.10044 ,0.06216  ,0.18648  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT551LV-P3RLV1011)     ,P3RDT551LV  ,P3RLV1011 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07695 ,0.00936 ,5.04107   ,0.18739 ,0.11597  ,0.34791  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT551LV-P3RLV1020)     ,P3RDT551LV  ,P3RLV1020 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05260 ,0.00640 ,3.44576   ,0.12809 ,0.07927  ,0.23781  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT552LV-P3RLV1012)     ,P3RDT552LV  ,P3RLV1012 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01364 ,0.00166 ,0.89326   ,0.03320 ,0.02055  ,0.06165  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT553LV-P3RLV1013)     ,P3RDT553LV  ,P3RLV1013 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00888 ,0.00108 ,0.58175   ,0.02162 ,0.01338  ,0.04015  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT554LV-P3RLV1014)     ,P3RDT554LV  ,P3RLV1014 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01036 ,0.00126 ,0.67841   ,0.02522 ,0.01561  ,0.04682  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT555LV-P3RLV1015)     ,P3RDT555LV  ,P3RLV1015 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03019 ,0.00367 ,1.97783   ,0.07352 ,0.04550  ,0.13650  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1043-P3RLV1016)      ,P3RDM1043   ,P3RLV1016 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02329 ,0.00283 ,1.52567   ,0.05671 ,0.03510  ,0.10529  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1043-P3RDT556LV)     ,P3RDT556LV  ,P3RDM1043 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02417 ,0.00294 ,1.58310   ,0.05885 ,0.03642  ,0.10926  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1044-P3RLV1023)      ,P3RDM1044   ,P3RLV1023 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00327 ,0.00040 ,0.21428   ,0.00797 ,0.00493  ,0.01479  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1044-P3RLV1033)      ,P3RDM1044   ,P3RLV1033 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00588 ,0.00072 ,0.38504   ,0.01431 ,0.00886  ,0.02657  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1044-P3RDT556LV)     ,P3RDT556LV  ,P3RDM1044 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95129   ,0.03536 ,0.02188  ,0.06565  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT557LV-P3RLV1017)     ,P3RDT557LV  ,P3RLV1017 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06462 ,0.00786 ,4.23333   ,0.15736 ,0.09739  ,0.29216  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT558LV-P3RLV1018)     ,P3RDT558LV  ,P3RLV1018 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04449 ,0.00541 ,2.91459   ,0.10834 ,0.06705  ,0.20115  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT559LV-P3RLV1019)     ,P3RDT559LV  ,P3RLV1019 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04817 ,0.00586 ,3.15543   ,0.11729 ,0.07259  ,0.21777  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT560LV-P3RLV1026)     ,P3RDT560LV  ,P3RLV1026 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04302 ,0.00524 ,2.81849   ,0.10477 ,0.06484  ,0.19452  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1049-P3RLV1021)      ,P3RDM1049   ,P3RLV1021 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01500 ,0.00183 ,0.98271   ,0.03653 ,0.02261  ,0.06782  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1049-P3RDT560LV)     ,P3RDT560LV  ,P3RDM1049 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01139 ,0.00139 ,0.74597   ,0.02773 ,0.01716  ,0.05148  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1051-P3RLV1029)      ,P3RDM1051   ,P3RLV1029 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03705 ,0.00451 ,2.42715   ,0.09022 ,0.05584  ,0.16751  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1051-P3RDT560LV)     ,P3RDT560LV  ,P3RDM1051 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01140 ,0.00139 ,0.74651   ,0.02775 ,0.01717  ,0.05152  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT561LV-P3RLV1022)     ,P3RDT561LV  ,P3RLV1022 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07602 ,0.00925 ,4.97981   ,0.18511 ,0.11456  ,0.34368  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1053-P3RLV1027)      ,P3RDM1053   ,P3RLV1027 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05805 ,0.00706 ,3.80295   ,0.14136 ,0.08749  ,0.26246  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1053-P3RDT561LV)     ,P3RDT561LV  ,P3RDM1053 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01554 ,0.00189 ,1.01823   ,0.03785 ,0.02342  ,0.07027  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1054-P3RLV1031)      ,P3RDM1054   ,P3RLV1031 ,0.42  ,0.113  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09384 ,0.01142 ,6.14715   ,0.22850 ,0.14141  ,0.42424  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1054-P3RDT561LV)     ,P3RDT561LV  ,P3RDM1054 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01554 ,0.00189 ,1.01769   ,0.03783 ,0.02341  ,0.07024  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT562LV-P3RLV1024)     ,P3RDT562LV  ,P3RLV1024 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01242 ,0.00151 ,0.81349   ,0.03024 ,0.01871  ,0.05614  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT562LV-P3RLV1032)     ,P3RDT562LV  ,P3RLV1032 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00390 ,0.00047 ,0.25539   ,0.00949 ,0.00588  ,0.01763  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT563LV-P3RLV1025)     ,P3RDT563LV  ,P3RLV1025 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01069 ,0.00130 ,0.70038   ,0.02603 ,0.01611  ,0.04834  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT564LV-P3RLV1028)     ,P3RDT564LV  ,P3RLV1028 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT565LV-P3RLV1030)     ,P3RDT565LV  ,P3RLV1030 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03231 ,0.00393 ,2.11633   ,0.07867 ,0.04869  ,0.14606  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT566LV-P3RLV1034)     ,P3RDT566LV  ,P3RLV1034 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02468 ,0.00300 ,1.61696   ,0.06011 ,0.03720  ,0.11159  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1061-P3RLV1035)      ,P3RDM1061   ,P3RLV1035 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00501 ,0.00061 ,0.32795   ,0.01219 ,0.00754  ,0.02263  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1061-P3RDT567LV)     ,P3RDT567LV  ,P3RDM1061 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01293 ,0.00157 ,0.84690   ,0.03148 ,0.01948  ,0.05845  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1062-P3RLV1047)      ,P3RDM1062   ,P3RLV1047 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00491 ,0.00060 ,0.32161   ,0.01195 ,0.00740  ,0.02220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1062-P3RDT567LV)     ,P3RDT567LV  ,P3RDM1062 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01446 ,0.00176 ,0.94748   ,0.03522 ,0.02180  ,0.06539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT568LV-P3RLV1036)     ,P3RDT568LV  ,P3RLV1036 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00572 ,0.00070 ,0.37485   ,0.01393 ,0.00862  ,0.02587  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT569LV-P3RLV1037)     ,P3RDT569LV  ,P3RLV1037 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01310 ,0.00159 ,0.85839   ,0.03191 ,0.01975  ,0.05924  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT570LV-P3RLV1038)     ,P3RDT570LV  ,P3RLV1038 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03939 ,0.00479 ,2.58011   ,0.09591 ,0.05936  ,0.17807  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT570LV-P3RLV1045)     ,P3RDT570LV  ,P3RLV1045 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03348 ,0.00407 ,2.19331   ,0.08153 ,0.05046  ,0.15137  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1066-P3RLV1039)      ,P3RDM1066   ,P3RLV1039 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01681 ,0.00205 ,1.10135   ,0.04094 ,0.02534  ,0.07601  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1066-P3RDT570LV)     ,P3RDT570LV  ,P3RDM1066 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00796 ,0.00097 ,0.52135   ,0.01938 ,0.01199  ,0.03598  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT571LV-P3RLV1040)     ,P3RDT571LV  ,P3RLV1040 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00999 ,0.00122 ,0.65416   ,0.02432 ,0.01505  ,0.04515  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT572LV-P3RLV1041)     ,P3RDT572LV  ,P3RLV1041 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01069 ,0.00130 ,0.70024   ,0.02603 ,0.01611  ,0.04833  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT572LV-P3RLV1043)     ,P3RDT572LV  ,P3RLV1043 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00928 ,0.00113 ,0.60793   ,0.02260 ,0.01399  ,0.04196  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT573LV-P3RLV1042)     ,P3RDT573LV  ,P3RLV1042 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07451 ,0.00907 ,4.88094   ,0.18144 ,0.11229  ,0.33686  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT575LV-P3RLV1046)     ,P3RDT575LV  ,P3RLV1046 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02251 ,0.00274 ,1.47432   ,0.05480 ,0.03392  ,0.10175  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT576LV-P3RLV1049)     ,P3RDT576LV  ,P3RLV1049 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01063 ,0.00129 ,0.69661   ,0.02589 ,0.01603  ,0.04808  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT576LV-P3RLV1078)     ,P3RDT576LV  ,P3RLV1078 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05602 ,0.00682 ,3.66969   ,0.13641 ,0.08442  ,0.25326  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT577LV-P3RLV1050)     ,P3RDT577LV  ,P3RLV1050 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01503 ,0.00183 ,0.98456   ,0.03660 ,0.02265  ,0.06795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT578LV-P3RLV1054)     ,P3RDT578LV  ,P3RLV1054 ,0.42  ,0.072  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03919 ,0.00727 ,3.82887   ,0.12062 ,0.09361  ,0.28083  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT578LV-P3RLV1055)     ,P3RDT578LV  ,P3RLV1055 ,0.42  ,0.013  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00343 ,0.00118 ,0.73359   ,0.01389 ,0.00894  ,0.02683  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT578LV-P3RLV1057)     ,P3RDT578LV  ,P3RLV1057 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02750 ,0.00510 ,2.68716   ,0.08465 ,0.06570  ,0.19709  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1077-P3RLV1051)      ,P3RDM1077   ,P3RLV1051 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02198 ,0.00267 ,1.44010   ,0.05353 ,0.03313  ,0.09939  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1077-P3RDT578LV)     ,P3RDT578LV  ,P3RDM1077 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01018 ,0.00124 ,0.66693   ,0.02479 ,0.01534  ,0.04603  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT579LV-P3RLV1052)     ,P3RDT579LV  ,P3RLV1052 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08102 ,0.00986 ,5.30773   ,0.19730 ,0.12210  ,0.36631  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT579LV-P3RLV1065)     ,P3RDT579LV  ,P3RLV1065 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07573 ,0.00922 ,4.96131   ,0.18442 ,0.11413  ,0.34240  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT580LV-P3RLV1053)     ,P3RDT580LV  ,P3RLV1053 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05633 ,0.00685 ,3.69038   ,0.13718 ,0.08490  ,0.25469  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT581LV-P3RLV1058)     ,P3RDT581LV  ,P3RLV1058 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02465 ,0.00300 ,1.61475   ,0.06002 ,0.03715  ,0.11144  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT582LV-P3RLV1059)     ,P3RDT582LV  ,P3RLV1059 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02843 ,0.00346 ,1.86259   ,0.06924 ,0.04285  ,0.12855  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1086-P3RLV1064)      ,P3RDM1086   ,P3RLV1064 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04477 ,0.00545 ,2.93288   ,0.10902 ,0.06747  ,0.20241  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1086-P3RDT582LV)     ,P3RDT582LV  ,P3RDM1086 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01588 ,0.00193 ,1.04052   ,0.03868 ,0.02394  ,0.07181  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT583LV-P3RLV1060)     ,P3RDT583LV  ,P3RLV1060 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03744 ,0.00456 ,2.45263   ,0.09117 ,0.05642  ,0.16927  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT584LV-P3RLV1061)     ,P3RDT584LV  ,P3RLV1061 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02678 ,0.00326 ,1.75423   ,0.06521 ,0.04036  ,0.12107  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT584LV-P3RLV1483)     ,P3RDT584LV  ,P3RLV1483 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02678 ,0.00326 ,1.75423   ,0.06521 ,0.04036  ,0.12107  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT585LV-P3RLV1067)     ,P3RDT585LV  ,P3RLV1067 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04472 ,0.00544 ,2.92986   ,0.10891 ,0.06740  ,0.20220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT585LV-P3RLV1473)     ,P3RDT585LV  ,P3RLV1473 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07218 ,0.00878 ,4.72819   ,0.17576 ,0.10877  ,0.32631  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT586LV-P3RLV1068)     ,P3RDT586LV  ,P3RLV1068 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04633 ,0.00564 ,3.03496   ,0.11282 ,0.06982  ,0.20946  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1093-P3RLV1077)      ,P3RDM1093   ,P3RLV1077 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04185 ,0.00509 ,2.74167   ,0.10191 ,0.06307  ,0.18922  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1093-P3RDT586LV)     ,P3RDT586LV  ,P3RDM1093 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01375 ,0.00167 ,0.90078   ,0.03348 ,0.02072  ,0.06217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT588LV-P3RLV1070)     ,P3RDT588LV  ,P3RLV1070 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06117 ,0.00744 ,4.00687   ,0.14894 ,0.09218  ,0.27653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
