Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT588LV-P3RLV1075)     ,P3RDT588LV  ,P3RLV1075 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04604 ,0.00560 ,3.01589   ,0.11211 ,0.06938  ,0.20814  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT589LV-P3RLV1072)     ,P3RDT589LV  ,P3RLV1072 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00908 ,0.00110 ,0.59450   ,0.02210 ,0.01368  ,0.04103  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT590LV-P3RLV1073)     ,P3RDT590LV  ,P3RLV1073 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04793 ,0.00583 ,3.13955   ,0.11670 ,0.07223  ,0.21668  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT591LV-P3RLV1076)     ,P3RDT591LV  ,P3RLV1076 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00126 ,0.00015 ,0.08225   ,0.00306 ,0.00189  ,0.00568  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT592LV-P3RLV1079)     ,P3RDT592LV  ,P3RLV1079 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03167 ,0.00385 ,2.07459   ,0.07712 ,0.04773  ,0.14318  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT592LV-P3RLV1101)     ,P3RDT592LV  ,P3RLV1101 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03137 ,0.00382 ,2.05525   ,0.07640 ,0.04728  ,0.14184  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT593LV-P3RLV1080)     ,P3RDT593LV  ,P3RLV1080 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01018 ,0.00124 ,0.66701   ,0.02479 ,0.01534  ,0.04603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT594LV-P3RLV1081)     ,P3RDT594LV  ,P3RLV1081 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02742 ,0.00334 ,1.79634   ,0.06677 ,0.04132  ,0.12397  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1108-P3RLV1126)      ,P3RDM1108   ,P3RLV1126 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01146 ,0.00139 ,0.75046   ,0.02790 ,0.01726  ,0.05179  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1106-P3RLV1110)      ,P3RDM1106   ,P3RLV1110 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01698 ,0.00207 ,1.11212   ,0.04134 ,0.02558  ,0.07675  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1105-P3RLV1093)      ,P3RDM1105   ,P3RLV1093 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02034 ,0.00247 ,1.33247   ,0.04953 ,0.03065  ,0.09196  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1105-P3RDM1106)      ,P3RDM1106   ,P3RDM1105 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01264 ,0.00154 ,0.82807   ,0.03078 ,0.01905  ,0.05715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1106-P3RDM1108)      ,P3RDM1108   ,P3RDM1106 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01263 ,0.00154 ,0.82753   ,0.03076 ,0.01904  ,0.05711  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1108-P3RDT594LV)     ,P3RDT594LV  ,P3RDM1108 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01264 ,0.00154 ,0.82811   ,0.03078 ,0.01905  ,0.05715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1109-P3RLV1129)      ,P3RDM1109   ,P3RLV1129 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01672 ,0.00203 ,1.09522   ,0.04071 ,0.02520  ,0.07559  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1107-P3RLV1111)      ,P3RDM1107   ,P3RLV1111 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01082 ,0.00132 ,0.70877   ,0.02635 ,0.01631  ,0.04892  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1104-P3RLV1090)      ,P3RDM1104   ,P3RLV1090 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00825 ,0.00100 ,0.54054   ,0.02009 ,0.01243  ,0.03730  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1104-P3RDM1107)      ,P3RDM1107   ,P3RDM1104 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03534 ,0.00430 ,2.31500   ,0.08605 ,0.05326  ,0.15977  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1107-P3RDM1109)      ,P3RDM1109   ,P3RDM1107 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01450 ,0.00176 ,0.94976   ,0.03530 ,0.02185  ,0.06555  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1109-P3RDT594LV)     ,P3RDT594LV  ,P3RDM1109 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01264 ,0.00154 ,0.82807   ,0.03078 ,0.01905  ,0.05715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT595LV-P3RLV1117)     ,P3RDT595LV  ,P3RLV1117 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00330 ,0.00061 ,0.32227   ,0.01015 ,0.00788  ,0.02364  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1110-P3RLV1082)      ,P3RDM1110   ,P3RLV1082 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00495 ,0.00092 ,0.48412   ,0.01525 ,0.01184  ,0.03551  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1110-P3RDT595LV)     ,P3RDT595LV  ,P3RDM1110 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00966 ,0.00179 ,0.94350   ,0.02972 ,0.02307  ,0.06920  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1111-P3RLV1097)      ,P3RDM1111   ,P3RLV1097 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00695 ,0.00129 ,0.67871   ,0.02138 ,0.01659  ,0.04978  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1111-P3RDT595LV)     ,P3RDT595LV  ,P3RDM1111 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01054 ,0.00196 ,1.03033   ,0.03246 ,0.02519  ,0.07557  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT596LV-P3RLV1083)     ,P3RDT596LV  ,P3RLV1083 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01713 ,0.00208 ,1.12185   ,0.04170 ,0.02581  ,0.07742  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT596LV-P3RLV1085)     ,P3RDT596LV  ,P3RLV1085 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02079 ,0.00253 ,1.36182   ,0.05062 ,0.03133  ,0.09399  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT596LV-P3RLV1100)     ,P3RDT596LV  ,P3RLV1100 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01102 ,0.00134 ,0.72188   ,0.02683 ,0.01661  ,0.04982  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1116-P3RLV1084)      ,P3RDM1116   ,P3RLV1084 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01365 ,0.00166 ,0.89442   ,0.03325 ,0.02058  ,0.06173  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1116-P3RDT597LV)     ,P3RDT597LV  ,P3RDM1116 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01558 ,0.00190 ,1.02055   ,0.03794 ,0.02348  ,0.07043  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1117-P3RLV1128)      ,P3RDM1117   ,P3RLV1128 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01116 ,0.00136 ,0.73105   ,0.02717 ,0.01682  ,0.05045  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1117-P3RDT597LV)     ,P3RDT597LV  ,P3RDM1117 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01860 ,0.00226 ,1.21819   ,0.04528 ,0.02802  ,0.08407  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT598LV-P3RLV1086)     ,P3RDT598LV  ,P3RLV1086 ,0.42  ,0.038  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02051 ,0.00381 ,2.00411   ,0.06313 ,0.04900  ,0.14699  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT599LV-P3RLV1087)     ,P3RDT599LV  ,P3RLV1087 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01219 ,0.00148 ,0.79877   ,0.02969 ,0.01838  ,0.05513  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT599LV-P3RLV1139)     ,P3RDT599LV  ,P3RLV1139 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02193 ,0.00267 ,1.43640   ,0.05339 ,0.03304  ,0.09913  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT600LV-P3RLV1088)     ,P3RDT600LV  ,P3RLV1088 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00547 ,0.00067 ,0.35842   ,0.01332 ,0.00825  ,0.02474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1122-P3RLV1089)      ,P3RDM1122   ,P3RLV1089 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03931 ,0.00478 ,2.57486   ,0.09571 ,0.05923  ,0.17770  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1123-P3RLV1094)      ,P3RDM1123   ,P3RLV1094 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02629 ,0.00320 ,1.72226   ,0.06402 ,0.03962  ,0.11886  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1122-P3RDM1123)      ,P3RDM1122   ,P3RDM1123 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01647 ,0.00200 ,1.07866   ,0.04010 ,0.02481  ,0.07444  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1122-P3RDT601LV)     ,P3RDT601LV  ,P3RDM1122 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01647 ,0.00200 ,1.07866   ,0.04010 ,0.02481  ,0.07444  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1124-P3RLV1113)      ,P3RDM1124   ,P3RLV1113 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43319   ,0.05327 ,0.03297  ,0.09891  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1124-P3RDT601LV)     ,P3RDT601LV  ,P3RDM1124 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01533 ,0.00187 ,1.00430   ,0.03733 ,0.02310  ,0.06931  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT602LV-P3RLV1091)     ,P3RDT602LV  ,P3RLV1091 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01896 ,0.00231 ,1.24205   ,0.04617 ,0.02857  ,0.08572  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT603LV-P3RLV1092)     ,P3RDT603LV  ,P3RLV1092 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01066 ,0.00130 ,0.69816   ,0.02595 ,0.01606  ,0.04818  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT603LV-P3RLV1116)     ,P3RDT603LV  ,P3RLV1116 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00543 ,0.00066 ,0.35589   ,0.01323 ,0.00819  ,0.02456  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1129-P3RLV1105)      ,P3RDM1129   ,P3RLV1105 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03486 ,0.00424 ,2.28361   ,0.08489 ,0.05253  ,0.15760  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1130-P3RLV1119)      ,P3RDM1130   ,P3RLV1119 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03116 ,0.00379 ,2.04124   ,0.07588 ,0.04696  ,0.14088  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1129-P3RDM1130)      ,P3RDM1129   ,P3RDM1130 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01454 ,0.00177 ,0.95225   ,0.03540 ,0.02191  ,0.06572  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1129-P3RDT604LV)     ,P3RDT604LV  ,P3RDM1129 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01453 ,0.00177 ,0.95206   ,0.03539 ,0.02190  ,0.06571  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1131-P3RLV1140)      ,P3RDM1131   ,P3RLV1140 ,0.42  ,0.126  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10490 ,0.01276 ,6.87210   ,0.25545 ,0.15809  ,0.47428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1128-P3RLV1095)      ,P3RDM1128   ,P3RLV1095 ,0.42  ,0.115  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09605 ,0.01169 ,6.29203   ,0.23389 ,0.14475  ,0.43424  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1128-P3RDM1131)      ,P3RDM1131   ,P3RDM1128 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01685 ,0.00205 ,1.10414   ,0.04104 ,0.02540  ,0.07620  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1131-P3RDT604LV)     ,P3RDT604LV  ,P3RDM1131 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01454 ,0.00177 ,0.95276   ,0.03542 ,0.02192  ,0.06575  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT605LV-P3RLV1096)     ,P3RDT605LV  ,P3RLV1096 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02120 ,0.00258 ,1.38848   ,0.05161 ,0.03194  ,0.09583  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT605LV-P3RLV1131)     ,P3RDT605LV  ,P3RLV1131 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00287 ,0.00035 ,0.18805   ,0.00699 ,0.00433  ,0.01298  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1134-P3RLV1133)      ,P3RDM1134   ,P3RLV1133 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00467 ,0.00057 ,0.30579   ,0.01137 ,0.00703  ,0.02110  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1134-P3RDT605LV)     ,P3RDT605LV  ,P3RDM1134 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01102 ,0.00134 ,0.72192   ,0.02684 ,0.01661  ,0.04982  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT606LV-P3RLV1098)     ,P3RDT606LV  ,P3RLV1098 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00673 ,0.00082 ,0.44099   ,0.01639 ,0.01015  ,0.03044  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT607LV-P3RLV1099)     ,P3RDT607LV  ,P3RLV1099 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02001 ,0.00244 ,1.31101   ,0.04873 ,0.03016  ,0.09048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT607LV-P3RLV1108)     ,P3RDT607LV  ,P3RLV1108 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03520 ,0.00428 ,2.30614   ,0.08572 ,0.05305  ,0.15916  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT607LV-P3RLV1122)     ,P3RDT607LV  ,P3RLV1122 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00854 ,0.00104 ,0.55916   ,0.02079 ,0.01286  ,0.03859  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT607LV-P3RLV1138)     ,P3RDT607LV  ,P3RLV1138 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02281 ,0.00278 ,1.49439   ,0.05555 ,0.03438  ,0.10314  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT608LV-P3RLV1102)     ,P3RDT608LV  ,P3RLV1102 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01466 ,0.00178 ,0.96057   ,0.03571 ,0.02210  ,0.06629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT609LV-P3RLV1124)     ,P3RDT609LV  ,P3RLV1124 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01078 ,0.00131 ,0.70598   ,0.02624 ,0.01624  ,0.04872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1141-P3RLV1103)      ,P3RDM1141   ,P3RLV1103 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00649 ,0.00079 ,0.42528   ,0.01581 ,0.00978  ,0.02935  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1141-P3RDT609LV)     ,P3RDT609LV  ,P3RDM1141 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01336 ,0.00163 ,0.87508   ,0.03253 ,0.02013  ,0.06039  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT610LV-P3RLV1104)     ,P3RDT610LV  ,P3RLV1104 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03399 ,0.00414 ,2.22672   ,0.08277 ,0.05123  ,0.15368  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT611LV-P3RLV1106)     ,P3RDT611LV  ,P3RLV1106 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01359 ,0.00165 ,0.89049   ,0.03310 ,0.02049  ,0.06146  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT613LV-P3RLV1109)     ,P3RDT613LV  ,P3RLV1109 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04055 ,0.00493 ,2.65633   ,0.09874 ,0.06111  ,0.18333  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT614LV-P3RLV1112)     ,P3RDT614LV  ,P3RLV1112 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07016 ,0.00854 ,4.59618   ,0.17085 ,0.10573  ,0.31720  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT615LV-P3RLV1114)     ,P3RDT615LV  ,P3RLV1114 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01376 ,0.00167 ,0.90125   ,0.03350 ,0.02073  ,0.06220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1149-P3RLV1115)      ,P3RDM1149   ,P3RLV1115 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01421 ,0.00173 ,0.93093   ,0.03460 ,0.02142  ,0.06425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1149-P3RDT616LV)     ,P3RDT616LV  ,P3RDM1149 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03162 ,0.00385 ,2.07125   ,0.07699 ,0.04765  ,0.14295  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1150-P3RLV1130)      ,P3RDM1150   ,P3RLV1130 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00524 ,0.00064 ,0.34333   ,0.01276 ,0.00790  ,0.02369  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1150-P3RDT616LV)     ,P3RDT616LV  ,P3RDM1150 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05588 ,0.00680 ,3.66087   ,0.13608 ,0.08422  ,0.25265  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT617LV-P3RLV1118)     ,P3RDT617LV  ,P3RLV1118 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03597 ,0.00668 ,3.51508   ,0.11073 ,0.08594  ,0.25782  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT618LV-P3RLV1120)     ,P3RDT618LV  ,P3RLV1120 ,0.42  ,0.017  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00737 ,0.00168 ,0.93735   ,0.02544 ,0.01834  ,0.05503  ,233 ,1 ,C   ,C_LV   ,1_LV_77.6667 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT619LV-P3RLV1121)     ,P3RDT619LV  ,P3RLV1121 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00492 ,0.00060 ,0.32215   ,0.01198 ,0.00741  ,0.02223  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT620LV-P3RLV1123)     ,P3RDT620LV  ,P3RLV1123 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02800 ,0.00341 ,1.83415   ,0.06818 ,0.04219  ,0.12658  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT621LV-P3RLV1125)     ,P3RDT621LV  ,P3RLV1125 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00282 ,0.00052 ,0.27509   ,0.00867 ,0.00673  ,0.02018  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT622LV-P3RLV1127)     ,P3RDT622LV  ,P3RLV1127 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03310 ,0.00403 ,2.16858   ,0.08061 ,0.04989  ,0.14966  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT623LV-P3RLV1132)     ,P3RDT623LV  ,P3RLV1132 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01074 ,0.00131 ,0.70343   ,0.02615 ,0.01618  ,0.04855  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT624LV-P3RLV1134)     ,P3RDT624LV  ,P3RLV1134 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT625LV-P3RLV1135)     ,P3RDT625LV  ,P3RLV1135 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT626LV-P3RLV1136)     ,P3RDT626LV  ,P3RLV1136 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05897 ,0.00718 ,3.86304   ,0.14360 ,0.08887  ,0.26661  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT627LV-P3RLV1137)     ,P3RDT627LV  ,P3RLV1137 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01859 ,0.00226 ,1.21764   ,0.04526 ,0.02801  ,0.08403  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT628LV-P3RLV1141)     ,P3RDT628LV  ,P3RLV1141 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT629LV-P3RLV1142)     ,P3RDT629LV  ,P3RLV1142 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT630LV-P3RLV1143)     ,P3RDT630LV  ,P3RLV1143 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02553 ,0.00311 ,1.67229   ,0.06216 ,0.03847  ,0.11541  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT630LV-P3RLV1144)     ,P3RDT630LV  ,P3RLV1144 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02553 ,0.00311 ,1.67229   ,0.06216 ,0.03847  ,0.11541  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT631LV-P3RLV1145)     ,P3RDT631LV  ,P3RLV1145 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03355 ,0.00408 ,2.19786   ,0.08170 ,0.05056  ,0.15168  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1167-P3RLV1146)      ,P3RDM1167   ,P3RLV1146 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04831 ,0.00588 ,3.16503   ,0.11765 ,0.07281  ,0.21843  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1167-P3RDT632LV)     ,P3RDT632LV  ,P3RDM1167 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00875 ,0.00106 ,0.57304   ,0.02130 ,0.01318  ,0.03955  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1168-P3RLV1151)      ,P3RDM1168   ,P3RLV1151 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02016 ,0.00245 ,1.32092   ,0.04910 ,0.03039  ,0.09116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1168-P3RDT632LV)     ,P3RDT632LV  ,P3RDM1168 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00875 ,0.00107 ,0.57349   ,0.02132 ,0.01319  ,0.03958  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1169-P3RLV1147)      ,P3RDM1169   ,P3RLV1147 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00511 ,0.00062 ,0.33456   ,0.01244 ,0.00770  ,0.02309  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1169-P3RDT633LV)     ,P3RDT633LV  ,P3RDM1169 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01253 ,0.00153 ,0.82109   ,0.03052 ,0.01889  ,0.05667  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1170-P3RLV1168)      ,P3RDM1170   ,P3RLV1168 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04538 ,0.00552 ,2.97267   ,0.11050 ,0.06839  ,0.20516  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1170-P3RDT633LV)     ,P3RDT633LV  ,P3RDM1170 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03898 ,0.00474 ,2.55336   ,0.09491 ,0.05874  ,0.17622  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT634LV-P3RLV1152)     ,P3RDT634LV  ,P3RLV1152 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00554 ,0.00067 ,0.36296   ,0.01349 ,0.00835  ,0.02505  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1171-P3RLV1148)      ,P3RDM1171   ,P3RLV1148 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02572 ,0.00313 ,1.68505   ,0.06264 ,0.03876  ,0.11629  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1171-P3RDT634LV)     ,P3RDT634LV  ,P3RDM1171 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02787 ,0.00339 ,1.82580   ,0.06787 ,0.04200  ,0.12601  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1174-P3RLV1163)      ,P3RDM1174   ,P3RLV1163 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00366 ,0.00044 ,0.23950   ,0.00890 ,0.00551  ,0.01653  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1173-P3RLV1154)      ,P3RDM1173   ,P3RLV1154 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00491 ,0.00060 ,0.32141   ,0.01195 ,0.00739  ,0.02218  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1173-P3RDM1174)      ,P3RDM1174   ,P3RDM1173 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01393 ,0.00170 ,0.91264   ,0.03393 ,0.02100  ,0.06299  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1174-P3RDT634LV)     ,P3RDT634LV  ,P3RDM1174 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01394 ,0.00170 ,0.91290   ,0.03393 ,0.02100  ,0.06300  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT635LV-P3RLV1159)     ,P3RDT635LV  ,P3RLV1159 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70185   ,0.06326 ,0.03915  ,0.11745  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1175-P3RLV1149)      ,P3RDM1175   ,P3RLV1149 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02153 ,0.00262 ,1.41024   ,0.05242 ,0.03244  ,0.09733  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1175-P3RDT635LV)     ,P3RDT635LV  ,P3RDM1175 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03200 ,0.00389 ,2.09659   ,0.07794 ,0.04823  ,0.14470  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1177-P3RLV1160)      ,P3RDM1177   ,P3RLV1160 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01605 ,0.00195 ,1.05138   ,0.03908 ,0.02419  ,0.07256  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1177-P3RDT635LV)     ,P3RDT635LV  ,P3RDM1177 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89194   ,0.03316 ,0.02052  ,0.06156  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT636LV-P3RLV1166)     ,P3RDT636LV  ,P3RLV1166 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01726 ,0.00210 ,1.13094   ,0.04204 ,0.02602  ,0.07805  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1178-P3RLV1150)      ,P3RDM1178   ,P3RLV1150 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00404 ,0.00049 ,0.26485   ,0.00984 ,0.00609  ,0.01828  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1178-P3RDT636LV)     ,P3RDT636LV  ,P3RDM1178 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00397 ,0.00048 ,0.25994   ,0.00966 ,0.00598  ,0.01794  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1180-P3RLV1153)      ,P3RDM1180   ,P3RLV1153 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01032 ,0.00126 ,0.67593   ,0.02513 ,0.01555  ,0.04665  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1180-P3RDT637LV)     ,P3RDT637LV  ,P3RDM1180 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01462 ,0.00178 ,0.95781   ,0.03560 ,0.02203  ,0.06610  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1181-P3RLV1164)      ,P3RDM1181   ,P3RLV1164 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01226 ,0.00149 ,0.80319   ,0.02986 ,0.01848  ,0.05543  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1181-P3RDT637LV)     ,P3RDT637LV  ,P3RDM1181 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01462 ,0.00178 ,0.95743   ,0.03559 ,0.02203  ,0.06608  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT638LV-P3RLV1155)     ,P3RDT638LV  ,P3RLV1155 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04695 ,0.00571 ,3.07592   ,0.11434 ,0.07076  ,0.21228  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT638LV-P3RLV1162)     ,P3RDT638LV  ,P3RLV1162 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05527 ,0.00673 ,3.62086   ,0.13460 ,0.08330  ,0.24989  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT638LV-P3RLV1167)     ,P3RDT638LV  ,P3RLV1167 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01367 ,0.00166 ,0.89583   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT639LV-P3RLV1156)     ,P3RDT639LV  ,P3RLV1156 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03075 ,0.00374 ,2.01435   ,0.07488 ,0.04634  ,0.13902  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT640LV-P3RLV1157)     ,P3RDT640LV  ,P3RLV1157 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02423 ,0.00295 ,1.58706   ,0.05899 ,0.03651  ,0.10953  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1187-P3RLV1389)      ,P3RDM1187   ,P3RLV1389 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00611 ,0.00074 ,0.40048   ,0.01489 ,0.00921  ,0.02764  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1187-P3RDT640LV)     ,P3RDT640LV  ,P3RDM1187 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01318 ,0.00160 ,0.86321   ,0.03209 ,0.01986  ,0.05957  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT641LV-P3RLV1158)     ,P3RDT641LV  ,P3RLV1158 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00964 ,0.00117 ,0.63163   ,0.02348 ,0.01453  ,0.04359  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT642LV-P3RLV1161)     ,P3RDT642LV  ,P3RLV1161 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03799 ,0.00462 ,2.48884   ,0.09252 ,0.05726  ,0.17177  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT643LV-P3RLV1165)     ,P3RDT643LV  ,P3RLV1165 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03449 ,0.00420 ,2.25920   ,0.08398 ,0.05197  ,0.15592  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT644LV-P3RLV1169)     ,P3RDT644LV  ,P3RLV1169 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01871 ,0.00228 ,1.22537   ,0.04555 ,0.02819  ,0.08457  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT645LV-P3RLV1170)     ,P3RDT645LV  ,P3RLV1170 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00649 ,0.00079 ,0.42505   ,0.01580 ,0.00978  ,0.02933  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT646LV-P3RLV1171)     ,P3RDT646LV  ,P3RLV1171 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00529 ,0.00064 ,0.34648   ,0.01288 ,0.00797  ,0.02391  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT647LV-P3RLV1173)     ,P3RDT647LV  ,P3RLV1173 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00889 ,0.00108 ,0.58213   ,0.02164 ,0.01339  ,0.04018  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1194-P3RLV1172)      ,P3RDM1194   ,P3RLV1172 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03647 ,0.00444 ,2.38904   ,0.08881 ,0.05496  ,0.16488  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1194-P3RDT647LV)     ,P3RDT647LV  ,P3RDM1194 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06765 ,0.00823 ,4.43187   ,0.16474 ,0.10195  ,0.30586  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT648LV-P3RLV1174)     ,P3RDT648LV  ,P3RLV1174 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT649LV-P3RLV1175)     ,P3RDT649LV  ,P3RLV1175 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04505 ,0.00548 ,2.95138   ,0.10971 ,0.06790  ,0.20369  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT650LV-P3RLV1176)     ,P3RDT650LV  ,P3RLV1176 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02116 ,0.00257 ,1.38622   ,0.05153 ,0.03189  ,0.09567  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT651LV-P3RLV1177)     ,P3RDT651LV  ,P3RLV1177 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02189 ,0.00266 ,1.43396   ,0.05330 ,0.03299  ,0.09896  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1200-P3RLV1178)      ,P3RDM1200   ,P3RLV1178 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00846 ,0.00103 ,0.55395   ,0.02059 ,0.01274  ,0.03823  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1200-P3RDT652LV)     ,P3RDT652LV  ,P3RDM1200 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01576 ,0.00192 ,1.03263   ,0.03839 ,0.02376  ,0.07127  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1201-P3RLV1183)      ,P3RDM1201   ,P3RLV1183 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01412 ,0.00172 ,0.92496   ,0.03438 ,0.02128  ,0.06384  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1201-P3RDT652LV)     ,P3RDT652LV  ,P3RDM1201 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01575 ,0.00192 ,1.03208   ,0.03837 ,0.02374  ,0.07123  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT653LV-P3RLV1180)     ,P3RDT653LV  ,P3RLV1180 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02772 ,0.00337 ,1.81562   ,0.06749 ,0.04177  ,0.12530  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1202-P3RLV1179)      ,P3RDM1202   ,P3RLV1179 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00236 ,0.00029 ,0.15438   ,0.00574 ,0.00355  ,0.01065  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1202-P3RLV1182)      ,P3RDM1202   ,P3RLV1182 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03364 ,0.00409 ,2.20353   ,0.08191 ,0.05069  ,0.15208  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1202-P3RDT653LV)     ,P3RDT653LV  ,P3RDM1202 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01304 ,0.00159 ,0.85443   ,0.03176 ,0.01966  ,0.05897  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT654LV-P3RLV1181)     ,P3RDT654LV  ,P3RLV1181 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02040 ,0.00248 ,1.33654   ,0.04968 ,0.03075  ,0.09224  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT655LV-P3RLV1184)     ,P3RDT655LV  ,P3RLV1184 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00311 ,0.00038 ,0.20348   ,0.00756 ,0.00468  ,0.01404  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT656LV-P3RLV1185)     ,P3RDT656LV  ,P3RLV1185 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01285 ,0.00156 ,0.84147   ,0.03128 ,0.01936  ,0.05807  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT657LV-P3RLV1186)     ,P3RDT657LV  ,P3RLV1186 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02552 ,0.00311 ,1.67203   ,0.06215 ,0.03846  ,0.11539  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT658LV-P3RLV1187)     ,P3RDT658LV  ,P3RLV1187 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT659LV-P3RLV1188)     ,P3RDT659LV  ,P3RLV1188 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00622 ,0.00076 ,0.40721   ,0.01514 ,0.00937  ,0.02810  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1211-P3RLV1189)      ,P3RDM1211   ,P3RLV1189 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03167 ,0.00385 ,2.07474   ,0.07712 ,0.04773  ,0.14319  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1211-P3RDT660LV)     ,P3RDT660LV  ,P3RDM1211 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01312 ,0.00160 ,0.85925   ,0.03194 ,0.01977  ,0.05930  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1212-P3RLV1218)      ,P3RDM1212   ,P3RLV1218 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02869 ,0.00349 ,1.87969   ,0.06987 ,0.04324  ,0.12973  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1212-P3RDT660LV)     ,P3RDT660LV  ,P3RDM1212 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01536 ,0.00187 ,1.00634   ,0.03741 ,0.02315  ,0.06945  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661LV-P3RLV1190)     ,P3RDT661LV  ,P3RLV1190 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01348 ,0.00164 ,0.88336   ,0.03284 ,0.02032  ,0.06097  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661LV-P3RLV1191)     ,P3RDT661LV  ,P3RLV1191 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03458 ,0.00421 ,2.26518   ,0.08420 ,0.05211  ,0.15633  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661LV-P3RLV1199)     ,P3RDT661LV  ,P3RLV1199 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01450 ,0.00176 ,0.95004   ,0.03532 ,0.02186  ,0.06557  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661LV-P3RLV1236)     ,P3RDT661LV  ,P3RLV1236 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02995 ,0.00364 ,1.96191   ,0.07293 ,0.04513  ,0.13540  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661LV-P3RLV1238)     ,P3RDT661LV  ,P3RLV1238 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02395 ,0.00291 ,1.56888   ,0.05832 ,0.03609  ,0.10828  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT662LV-P3RLV1192)     ,P3RDT662LV  ,P3RLV1192 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06679 ,0.00813 ,4.37509   ,0.16263 ,0.10065  ,0.30195  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT662LV-P3RLV1200)     ,P3RDT662LV  ,P3RLV1200 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01405 ,0.00171 ,0.92034   ,0.03421 ,0.02117  ,0.06352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT663LV-P3RLV1193)     ,P3RDT663LV  ,P3RLV1193 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03627 ,0.00441 ,2.37605   ,0.08832 ,0.05466  ,0.16398  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT664LV-P3RLV1194)     ,P3RDT664LV  ,P3RLV1194 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07932 ,0.00965 ,5.19626   ,0.19316 ,0.11954  ,0.35862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1222-P3RLV1196)      ,P3RDM1222   ,P3RLV1196 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06083 ,0.00740 ,3.98463   ,0.14812 ,0.09167  ,0.27500  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1222-P3RDT664LV)     ,P3RDT664LV  ,P3RDM1222 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00856 ,0.00104 ,0.56053   ,0.02084 ,0.01289  ,0.03868  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1223-P3RLV1224)      ,P3RDM1223   ,P3RLV1224 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08302 ,0.01010 ,5.43842   ,0.20216 ,0.12511  ,0.37533  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1223-P3RDT664LV)     ,P3RDT664LV  ,P3RDM1223 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01248 ,0.00152 ,0.81777   ,0.03040 ,0.01881  ,0.05644  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT665LV-P3RLV1195)     ,P3RDT665LV  ,P3RLV1195 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08055 ,0.00980 ,5.27677   ,0.19615 ,0.12139  ,0.36417  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1225-P3RLV1201)      ,P3RDM1225   ,P3RLV1201 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03447 ,0.00419 ,2.25817   ,0.08394 ,0.05195  ,0.15585  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1225-P3RDT665LV)     ,P3RDT665LV  ,P3RDM1225 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01323 ,0.00161 ,0.86657   ,0.03221 ,0.01994  ,0.05981  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1226-P3RLV1230)      ,P3RDM1226   ,P3RLV1230 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03722 ,0.00453 ,2.43857   ,0.09065 ,0.05610  ,0.16830  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1226-P3RDT665LV)     ,P3RDT665LV  ,P3RDM1226 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01367 ,0.00166 ,0.89543   ,0.03329 ,0.02060  ,0.06180  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT666LV-P3RLV1197)     ,P3RDT666LV  ,P3RLV1197 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01973 ,0.00240 ,1.29270   ,0.04805 ,0.02974  ,0.08921  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT667LV-P3RLV1198)     ,P3RDT667LV  ,P3RLV1198 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70204   ,0.06327 ,0.03916  ,0.11747  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1229-P3RLV1202)      ,P3RDM1229   ,P3RLV1202 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01626 ,0.00198 ,1.06511   ,0.03959 ,0.02450  ,0.07351  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1229-P3RDT668LV)     ,P3RDT668LV  ,P3RDM1229 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04649   ,0.03890 ,0.02407  ,0.07222  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1230-P3RLV1215)      ,P3RDM1230   ,P3RLV1215 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43357   ,0.05329 ,0.03298  ,0.09894  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1230-P3RDT668LV)     ,P3RDT668LV  ,P3RDM1230 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03194 ,0.00389 ,2.09220   ,0.07777 ,0.04813  ,0.14439  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT669LV-P3RLV1203)     ,P3RDT669LV  ,P3RLV1203 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT670LV-P3RLV1221)     ,P3RDT670LV  ,P3RLV1221 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05862 ,0.00713 ,3.84031   ,0.14275 ,0.08835  ,0.26504  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1232-P3RLV1204)      ,P3RDM1232   ,P3RLV1204 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03836 ,0.00467 ,2.51270   ,0.09340 ,0.05780  ,0.17341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1232-P3RDT670LV)     ,P3RDT670LV  ,P3RDM1232 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00524   ,0.03737 ,0.02313  ,0.06938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT671LV-P3RLV1205)     ,P3RDT671LV  ,P3RLV1205 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03966 ,0.00483 ,2.59813   ,0.09658 ,0.05977  ,0.17931  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT672LV-P3RLV1206)     ,P3RDT672LV  ,P3RLV1206 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03656 ,0.00445 ,2.39488   ,0.08902 ,0.05509  ,0.16528  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT672LV-P3RLV1235)     ,P3RDT672LV  ,P3RLV1235 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03656 ,0.00445 ,2.39488   ,0.08902 ,0.05509  ,0.16528  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT673LV-P3RLV1207)     ,P3RDT673LV  ,P3RLV1207 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT674LV-P3RLV1208)     ,P3RDT674LV  ,P3RLV1208 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT675LV-P3RLV1209)     ,P3RDT675LV  ,P3RLV1209 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03344 ,0.00407 ,2.19067   ,0.08143 ,0.05040  ,0.15119  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT676LV-P3RLV1210)     ,P3RDT676LV  ,P3RLV1210 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02704 ,0.00329 ,1.77127   ,0.06584 ,0.04075  ,0.12224  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT677LV-P3RLV1211)     ,P3RDT677LV  ,P3RLV1211 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02383 ,0.00290 ,1.56080   ,0.05802 ,0.03591  ,0.10772  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT677LV-P3RLV1244)     ,P3RDT677LV  ,P3RLV1244 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02383 ,0.00290 ,1.56080   ,0.05802 ,0.03591  ,0.10772  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1243-P3RLV1212)      ,P3RDM1243   ,P3RLV1212 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03534 ,0.00430 ,2.31517   ,0.08606 ,0.05326  ,0.15978  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1243-P3RDT678LV)     ,P3RDT678LV  ,P3RDM1243 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08535   ,0.04034 ,0.02497  ,0.07491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1244-P3RLV1227)      ,P3RDM1244   ,P3RLV1227 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00997 ,0.00121 ,0.65306   ,0.02428 ,0.01502  ,0.04507  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1244-P3RDT678LV)     ,P3RDT678LV  ,P3RDM1244 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08535   ,0.04034 ,0.02497  ,0.07491  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
