Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT679LV-P3RLV1213)     ,P3RDT679LV  ,P3RLV1213 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05213 ,0.00634 ,3.41511   ,0.12695 ,0.07856  ,0.23569  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT680LV-P3RLV1214)     ,P3RDT680LV  ,P3RLV1214 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00994 ,0.00121 ,0.65148   ,0.02422 ,0.01499  ,0.04496  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT680LV-P3RLV1216)     ,P3RDT680LV  ,P3RLV1216 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05753 ,0.00700 ,3.76859   ,0.14009 ,0.08670  ,0.26009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT680LV-P3RLV1219)     ,P3RDT680LV  ,P3RLV1219 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04002 ,0.00487 ,2.62150   ,0.09745 ,0.06031  ,0.18092  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT681LV-P3RLV1217)     ,P3RDT681LV  ,P3RLV1217 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08092 ,0.00985 ,5.30118   ,0.19706 ,0.12195  ,0.36586  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT682LV-P3RLV1220)     ,P3RDT682LV  ,P3RLV1220 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70218   ,0.06327 ,0.03916  ,0.11748  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT683LV-P3RLV1222)     ,P3RDT683LV  ,P3RLV1222 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT684LV-P3RLV1223)     ,P3RDT684LV  ,P3RLV1223 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05220 ,0.00635 ,3.41965   ,0.12712 ,0.07867  ,0.23601  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1253-P3RLV1241)      ,P3RDM1253   ,P3RLV1241 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06708 ,0.00816 ,4.39454   ,0.16336 ,0.10110  ,0.30329  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1253-P3RDT684LV)     ,P3RDT684LV  ,P3RDM1253 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01524 ,0.00185 ,0.99816   ,0.03710 ,0.02296  ,0.06889  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1254-P3RLV1225)      ,P3RDM1254   ,P3RLV1225 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02145 ,0.00261 ,1.40499   ,0.05223 ,0.03232  ,0.09697  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1254-P3RDT685LV)     ,P3RDT685LV  ,P3RDM1254 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97964   ,0.03642 ,0.02254  ,0.06761  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1256-P3RLV1932)      ,P3RDM1256   ,P3RLV1932 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07714 ,0.00939 ,5.05313   ,0.18784 ,0.11625  ,0.34874  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1255-P3RLV1931)      ,P3RDM1255   ,P3RLV1931 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05022 ,0.00611 ,3.29004   ,0.12230 ,0.07569  ,0.22706  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1255-P3RDM1256)      ,P3RDM1256   ,P3RDM1255 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97951   ,0.03641 ,0.02253  ,0.06760  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1256-P3RDT685LV)     ,P3RDT685LV  ,P3RDM1256 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01495 ,0.00182 ,0.97964   ,0.03642 ,0.02254  ,0.06761  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT686LV-P3RLV1226)     ,P3RDT686LV  ,P3RLV1226 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06698 ,0.00815 ,4.38770   ,0.16310 ,0.10094  ,0.30282  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT687LV-P3RLV1228)     ,P3RDT687LV  ,P3RLV1228 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02114 ,0.00257 ,1.38500   ,0.05148 ,0.03186  ,0.09559  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1259-P3RLV1229)      ,P3RDM1259   ,P3RLV1229 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01111 ,0.00135 ,0.72812   ,0.02707 ,0.01675  ,0.05025  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1259-P3RDT688LV)     ,P3RDT688LV  ,P3RDM1259 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02950 ,0.00359 ,1.93278   ,0.07185 ,0.04446  ,0.13339  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1260-P3RLV1724)      ,P3RDM1260   ,P3RLV1724 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03376 ,0.00411 ,2.21186   ,0.08222 ,0.05088  ,0.15265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1260-P3RDT688LV)     ,P3RDT688LV  ,P3RDM1260 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96578   ,0.03590 ,0.02222  ,0.06665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT689LV-P3RLV1231)     ,P3RDT689LV  ,P3RLV1231 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03025 ,0.00368 ,1.98144   ,0.07365 ,0.04558  ,0.13675  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1262-P3RLV1232)      ,P3RDM1262   ,P3RLV1232 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02566 ,0.00312 ,1.68096   ,0.06249 ,0.03867  ,0.11601  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1262-P3RDT690LV)     ,P3RDT690LV  ,P3RDM1262 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04217 ,0.00513 ,2.76230   ,0.10268 ,0.06355  ,0.19064  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1263-P3RLV1234)      ,P3RDM1263   ,P3RLV1234 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95123   ,0.03536 ,0.02188  ,0.06565  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1263-P3RDT690LV)     ,P3RDT690LV  ,P3RDM1263 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03582 ,0.00436 ,2.34686   ,0.08724 ,0.05399  ,0.16197  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT691LV-P3RLV1233)     ,P3RDT691LV  ,P3RLV1233 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03931 ,0.00478 ,2.57545   ,0.09574 ,0.05925  ,0.17774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT692LV-P3RLV1237)     ,P3RDT692LV  ,P3RLV1237 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00483 ,0.00059 ,0.31625   ,0.01176 ,0.00728  ,0.02183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT693LV-P3RLV1239)     ,P3RDT693LV  ,P3RLV1239 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01751 ,0.00213 ,1.14696   ,0.04264 ,0.02639  ,0.07916  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT694LV-P3RLV1240)     ,P3RDT694LV  ,P3RLV1240 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00590 ,0.00072 ,0.38625   ,0.01436 ,0.00889  ,0.02666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT695LV-P3RLV1242)     ,P3RDT695LV  ,P3RLV1242 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04234 ,0.00515 ,2.77368   ,0.10310 ,0.06381  ,0.19142  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT696LV-P3RLV1243)     ,P3RDT696LV  ,P3RLV1243 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT697LV-P3RLV1245)     ,P3RDT697LV  ,P3RLV1245 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00304 ,0.00037 ,0.19897   ,0.00740 ,0.00458  ,0.01373  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT698LV-P3RLV1246)     ,P3RDT698LV  ,P3RLV1246 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01723 ,0.00210 ,1.12886   ,0.04196 ,0.02597  ,0.07791  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT699LV-P3RLV1247)     ,P3RDT699LV  ,P3RLV1247 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01252 ,0.00152 ,0.82002   ,0.03048 ,0.01886  ,0.05659  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1274-P3RLV1249)      ,P3RDM1274   ,P3RLV1249 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01271 ,0.00155 ,0.83266   ,0.03095 ,0.01916  ,0.05747  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1274-P3RDT701LV)     ,P3RDT701LV  ,P3RDM1274 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05397 ,0.00657 ,3.53543   ,0.13142 ,0.08133  ,0.24400  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1275-P3RLV1252)      ,P3RDM1275   ,P3RLV1252 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00945 ,0.00115 ,0.61905   ,0.02301 ,0.01424  ,0.04272  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1276-P3RLV1255)      ,P3RDM1276   ,P3RLV1255 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00785 ,0.00096 ,0.51453   ,0.01913 ,0.01184  ,0.03551  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1275-P3RDM1276)      ,P3RDM1275   ,P3RDM1276 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01194 ,0.00145 ,0.78198   ,0.02907 ,0.01799  ,0.05397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1275-P3RDT701LV)     ,P3RDT701LV  ,P3RDM1275 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01078 ,0.00131 ,0.70615   ,0.02625 ,0.01624  ,0.04873  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT702LV-P3RLV1250)     ,P3RDT702LV  ,P3RLV1250 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT703LV-P3RLV1251)     ,P3RDT703LV  ,P3RLV1251 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT704LV-P3RLV1253)     ,P3RDT704LV  ,P3RLV1253 ,0.42  ,0.083  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04475 ,0.00830 ,4.37211   ,0.13773 ,0.10689  ,0.32068  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1280-P3RLV1260)      ,P3RDM1280   ,P3RLV1260 ,0.42  ,0.113  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06096 ,0.01131 ,5.95669   ,0.18765 ,0.14563  ,0.43690  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1280-P3RDT704LV)     ,P3RDT704LV  ,P3RDM1280 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00689 ,0.00128 ,0.67310   ,0.02120 ,0.01646  ,0.04937  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT705LV-P3RLV1254)     ,P3RDT705LV  ,P3RLV1254 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT706LV-P3RLV1256)     ,P3RDT706LV  ,P3RLV1256 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05896 ,0.00717 ,3.86243   ,0.14358 ,0.08885  ,0.26656  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT707LV-P3RLV1257)     ,P3RDT707LV  ,P3RLV1257 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05698 ,0.00693 ,3.73269   ,0.13875 ,0.08587  ,0.25761  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1284-P3RLV1258)      ,P3RDM1284   ,P3RLV1258 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04790 ,0.00583 ,3.13805   ,0.11665 ,0.07219  ,0.21657  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1284-P3RDT707LV)     ,P3RDT707LV  ,P3RDM1284 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98178   ,0.03650 ,0.02259  ,0.06776  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT708LV-P3RLV1259)     ,P3RDT708LV  ,P3RLV1259 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02418 ,0.00294 ,1.58381   ,0.05887 ,0.03644  ,0.10931  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT708LV-P3RLV1340)     ,P3RDT708LV  ,P3RLV1340 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03358 ,0.00409 ,2.19958   ,0.08176 ,0.05060  ,0.15180  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT709LV-P3RLV1261)     ,P3RDT709LV  ,P3RLV1261 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00903 ,0.00110 ,0.59129   ,0.02198 ,0.01360  ,0.04081  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT709LV-P3RLV1264)     ,P3RDT709LV  ,P3RLV1264 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02578 ,0.00314 ,1.68851   ,0.06277 ,0.03884  ,0.11653  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT710LV-P3RLV1263)     ,P3RDT710LV  ,P3RLV1263 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05304 ,0.00645 ,3.47453   ,0.12916 ,0.07993  ,0.23979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1289-P3RLV1262)      ,P3RDM1289   ,P3RLV1262 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04867 ,0.00592 ,3.18862   ,0.11853 ,0.07335  ,0.22006  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1289-P3RDT710LV)     ,P3RDT710LV  ,P3RDM1289 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00930 ,0.00113 ,0.60954   ,0.02266 ,0.01402  ,0.04207  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711LV-P3RLV1265)     ,P3RDT711LV  ,P3RLV1265 ,0.42  ,0.125  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10378 ,0.01263 ,6.79838   ,0.25271 ,0.15640  ,0.46919  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711LV-P3RLV1311)     ,P3RDT711LV  ,P3RLV1311 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04013 ,0.00488 ,2.62910   ,0.09773 ,0.06048  ,0.18145  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1292-P3RLV1271)      ,P3RDM1292   ,P3RLV1271 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05278 ,0.00642 ,3.45761   ,0.12853 ,0.07954  ,0.23863  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1292-P3RDT711LV)     ,P3RDT711LV  ,P3RDM1292 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04581   ,0.03888 ,0.02406  ,0.07218  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1293-P3RLV1292)      ,P3RDM1293   ,P3RLV1292 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02717 ,0.00331 ,1.77981   ,0.06616 ,0.04094  ,0.12283  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1293-P3RDT711LV)     ,P3RDT711LV  ,P3RDM1293 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91437   ,0.03399 ,0.02103  ,0.06310  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT712LV-P3RLV1267)     ,P3RDT712LV  ,P3RLV1267 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02979 ,0.00362 ,1.95143   ,0.07254 ,0.04489  ,0.13468  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT712LV-P3RLV1273)     ,P3RDT712LV  ,P3RLV1273 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00326 ,0.00040 ,0.21364   ,0.00794 ,0.00491  ,0.01474  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT712LV-P3RLV1302)     ,P3RDT712LV  ,P3RLV1302 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03170 ,0.00386 ,2.07658   ,0.07719 ,0.04777  ,0.14331  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT713LV-P3RLV1268)     ,P3RDT713LV  ,P3RLV1268 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00426 ,0.00052 ,0.27901   ,0.01037 ,0.00642  ,0.01926  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT713LV-P3RLV1278)     ,P3RDT713LV  ,P3RLV1278 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00669 ,0.00081 ,0.43851   ,0.01630 ,0.01009  ,0.03026  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1299-P3RLV1270)      ,P3RDM1299   ,P3RLV1270 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00717 ,0.00087 ,0.46998   ,0.01747 ,0.01081  ,0.03244  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1299-P3RDT713LV)     ,P3RDT713LV  ,P3RDM1299 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88435   ,0.03287 ,0.02034  ,0.06103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1301-P3RLV1298)      ,P3RDM1301   ,P3RLV1298 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00818 ,0.00100 ,0.53618   ,0.01993 ,0.01233  ,0.03700  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1301-P3RDT713LV)     ,P3RDT713LV  ,P3RDM1301 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01349 ,0.00164 ,0.88375   ,0.03285 ,0.02033  ,0.06099  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT714LV-P3RLV1272)     ,P3RDT714LV  ,P3RLV1272 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07756 ,0.00944 ,5.08098   ,0.18887 ,0.11689  ,0.35066  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT714LV-P3RLV1303)     ,P3RDT714LV  ,P3RLV1303 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06300 ,0.00767 ,4.12699   ,0.15341 ,0.09494  ,0.28482  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715LV-P3RLV1274)     ,P3RDT715LV  ,P3RLV1274 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06182 ,0.00752 ,4.04973   ,0.15054 ,0.09316  ,0.27949  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT716LV-P3RLV1296)     ,P3RDT716LV  ,P3RLV1296 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00534 ,0.00065 ,0.34965   ,0.01300 ,0.00804  ,0.02413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1307-P3RLV1279)      ,P3RDM1307   ,P3RLV1279 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00845 ,0.00103 ,0.55385   ,0.02059 ,0.01274  ,0.03822  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1309-P3RLV1291)      ,P3RDM1309   ,P3RLV1291 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00466 ,0.00057 ,0.30556   ,0.01136 ,0.00703  ,0.02109  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1307-P3RDM1309)      ,P3RDM1307   ,P3RDM1309 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01370 ,0.00167 ,0.89776   ,0.03337 ,0.02065  ,0.06196  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1307-P3RDT716LV)     ,P3RDT716LV  ,P3RDM1307 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01399 ,0.00170 ,0.91675   ,0.03408 ,0.02109  ,0.06327  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1308-P3RLV1284)      ,P3RDM1308   ,P3RLV1284 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00772 ,0.00094 ,0.50546   ,0.01879 ,0.01163  ,0.03488  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1308-P3RLV1307)      ,P3RDM1308   ,P3RLV1307 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00450 ,0.00055 ,0.29480   ,0.01096 ,0.00678  ,0.02035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1305-P3RLV1275)      ,P3RDM1305   ,P3RLV1275 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00227 ,0.00028 ,0.14844   ,0.00552 ,0.00341  ,0.01024  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1305-P3RLV1276)      ,P3RDM1305   ,P3RLV1276 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01012 ,0.00123 ,0.66325   ,0.02465 ,0.01526  ,0.04577  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1305-P3RDM1308)      ,P3RDM1308   ,P3RDM1305 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01403 ,0.00171 ,0.91886   ,0.03416 ,0.02114  ,0.06341  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1310-P3RLV1295)      ,P3RDM1310   ,P3RLV1295 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00759 ,0.00092 ,0.49718   ,0.01848 ,0.01144  ,0.03431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1308-P3RDM1310)      ,P3RDM1308   ,P3RDM1310 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04333 ,0.00527 ,2.83869   ,0.10552 ,0.06530  ,0.19591  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1308-P3RDT716LV)     ,P3RDT716LV  ,P3RDM1308 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01399 ,0.00170 ,0.91624   ,0.03406 ,0.02108  ,0.06323  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1313-P3RLV1277)      ,P3RDM1313   ,P3RLV1277 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02910 ,0.00354 ,1.90638   ,0.07086 ,0.04386  ,0.13157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1313-P3RLV1304)      ,P3RDM1313   ,P3RLV1304 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00818 ,0.00099 ,0.53566   ,0.01991 ,0.01232  ,0.03697  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1313-P3RDT717LV)     ,P3RDT717LV  ,P3RDM1313 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00970 ,0.00118 ,0.63573   ,0.02363 ,0.01462  ,0.04387  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1314-P3RLV1299)      ,P3RDM1314   ,P3RLV1299 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00780 ,0.00095 ,0.51087   ,0.01899 ,0.01175  ,0.03526  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1314-P3RLV1309)      ,P3RDM1314   ,P3RLV1309 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01960 ,0.00238 ,1.28400   ,0.04773 ,0.02954  ,0.08861  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1314-P3RDT717LV)     ,P3RDT717LV  ,P3RDM1314 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00970 ,0.00118 ,0.63555   ,0.02362 ,0.01462  ,0.04386  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT718LV-P3RLV1280)     ,P3RDT718LV  ,P3RLV1280 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT719LV-P3RLV1281)     ,P3RDT719LV  ,P3RLV1281 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00648 ,0.00120 ,0.63363   ,0.01996 ,0.01549  ,0.04647  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT720LV-P3RLV1283)     ,P3RDT720LV  ,P3RLV1283 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00459 ,0.00085 ,0.44873   ,0.01414 ,0.01097  ,0.03291  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT720LV-P3RLV1313)     ,P3RDT720LV  ,P3RLV1313 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00997 ,0.00185 ,0.97454   ,0.03070 ,0.02383  ,0.07148  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1320-P3RLV1294)      ,P3RDM1320   ,P3RLV1294 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00831 ,0.00154 ,0.81198   ,0.02558 ,0.01985  ,0.05956  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1320-P3RDT720LV)     ,P3RDT720LV  ,P3RDM1320 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00477 ,0.00089 ,0.46609   ,0.01468 ,0.01140  ,0.03419  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT722LV-P3RLV1289)     ,P3RDT722LV  ,P3RLV1289 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06357 ,0.00774 ,4.16447   ,0.15480 ,0.09580  ,0.28741  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1324-P3RLV1290)      ,P3RDM1324   ,P3RLV1290 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01155 ,0.00141 ,0.75670   ,0.02813 ,0.01741  ,0.05222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1324-P3RLV1293)      ,P3RDM1324   ,P3RLV1293 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03178 ,0.00387 ,2.08176   ,0.07738 ,0.04789  ,0.14367  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1324-P3RLV1310)      ,P3RDM1324   ,P3RLV1310 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02886 ,0.00351 ,1.89063   ,0.07028 ,0.04349  ,0.13048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1324-P3RDT723LV)     ,P3RDT723LV  ,P3RDM1324 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00360   ,0.03731 ,0.02309  ,0.06926  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1327-P3RLV1410)      ,P3RDM1327   ,P3RLV1410 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01744 ,0.00212 ,1.14221   ,0.04246 ,0.02628  ,0.07883  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1327-P3RDT723LV)     ,P3RDT723LV  ,P3RDM1327 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04108 ,0.00500 ,2.69123   ,0.10004 ,0.06191  ,0.18573  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT724LV-P3RLV1308)     ,P3RDT724LV  ,P3RLV1308 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00328 ,0.00040 ,0.21514   ,0.00800 ,0.00495  ,0.01485  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1328-P3RLV1300)      ,P3RDM1328   ,P3RLV1300 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00411 ,0.00050 ,0.26949   ,0.01002 ,0.00620  ,0.01860  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1328-P3RDT724LV)     ,P3RDT724LV  ,P3RDM1328 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01349 ,0.00164 ,0.88390   ,0.03286 ,0.02033  ,0.06100  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT725LV-P3RLV1301)     ,P3RDT725LV  ,P3RLV1301 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01007 ,0.00123 ,0.65955   ,0.02452 ,0.01517  ,0.04552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT725LV-P3RLV1312)     ,P3RDT725LV  ,P3RLV1312 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01007 ,0.00123 ,0.65955   ,0.02452 ,0.01517  ,0.04552  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT726LV-P3RLV1305)     ,P3RDT726LV  ,P3RLV1305 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00892 ,0.00109 ,0.58461   ,0.02173 ,0.01345  ,0.04035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT727LV-P3RLV1316)     ,P3RDT727LV  ,P3RLV1316 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05600 ,0.00681 ,3.66876   ,0.13638 ,0.08440  ,0.25320  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1333-P3RLV1314)      ,P3RDM1333   ,P3RLV1314 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05322 ,0.00648 ,3.48615   ,0.12959 ,0.08020  ,0.24060  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1333-P3RDT727LV)     ,P3RDT727LV  ,P3RDM1333 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00969 ,0.00118 ,0.63502   ,0.02361 ,0.01461  ,0.04383  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT728LV-P3RLV1315)     ,P3RDT728LV  ,P3RLV1315 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT729LV-P3RLV1317)     ,P3RDT729LV  ,P3RLV1317 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01382 ,0.00168 ,0.90517   ,0.03365 ,0.02082  ,0.06247  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT730LV-P3RLV1318)     ,P3RDT730LV  ,P3RLV1318 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01210 ,0.00147 ,0.79267   ,0.02947 ,0.01824  ,0.05471  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT731LV-P3RLV1319)     ,P3RDT731LV  ,P3RLV1319 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00520 ,0.00063 ,0.34081   ,0.01267 ,0.00784  ,0.02352  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT732LV-P3RLV1320)     ,P3RDT732LV  ,P3RLV1320 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02869 ,0.00349 ,1.87925   ,0.06986 ,0.04323  ,0.12970  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT732LV-P3RLV1322)     ,P3RDT732LV  ,P3RLV1322 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01962 ,0.00239 ,1.28558   ,0.04779 ,0.02957  ,0.08872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT732LV-P3RLV1328)     ,P3RDT732LV  ,P3RLV1328 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01894 ,0.00231 ,1.24103   ,0.04613 ,0.02855  ,0.08565  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT732LV-P3RLV1329)     ,P3RDT732LV  ,P3RLV1329 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06624 ,0.00806 ,4.33911   ,0.16130 ,0.09982  ,0.29946  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT733LV-P3RLV1321)     ,P3RDT733LV  ,P3RLV1321 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.93976   ,0.03493 ,0.02162  ,0.06486  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT734LV-P3RLV1323)     ,P3RDT734LV  ,P3RLV1323 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04852 ,0.00590 ,3.17868   ,0.11816 ,0.07313  ,0.21938  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT735LV-P3RLV1324)     ,P3RDT735LV  ,P3RLV1324 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01704 ,0.00207 ,1.11640   ,0.04150 ,0.02568  ,0.07705  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT736LV-P3RLV1325)     ,P3RDT736LV  ,P3RLV1325 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03866 ,0.00470 ,2.53257   ,0.09414 ,0.05826  ,0.17478  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1347-P3RLV1331)      ,P3RDM1347   ,P3RLV1331 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03192 ,0.00388 ,2.09078   ,0.07772 ,0.04810  ,0.14429  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1347-P3RDT736LV)     ,P3RDT736LV  ,P3RDM1347 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02754 ,0.00335 ,1.80390   ,0.06706 ,0.04150  ,0.12450  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT737LV-P3RLV1326)     ,P3RDT737LV  ,P3RLV1326 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07628 ,0.00928 ,4.99708   ,0.18575 ,0.11496  ,0.34487  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT738LV-P3RLV1330)     ,P3RDT738LV  ,P3RLV1330 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04007 ,0.00488 ,2.62498   ,0.09758 ,0.06039  ,0.18116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1349-P3RLV1327)      ,P3RDM1349   ,P3RLV1327 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04307 ,0.00524 ,2.82123   ,0.10487 ,0.06490  ,0.19471  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1349-P3RDT738LV)     ,P3RDT738LV  ,P3RDM1349 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00920 ,0.00112 ,0.60255   ,0.02240 ,0.01386  ,0.04158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT739LV-P3RLV1332)     ,P3RDT739LV  ,P3RLV1332 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03605 ,0.00439 ,2.36135   ,0.08778 ,0.05432  ,0.16297  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT740LV-P3RLV1333)     ,P3RDT740LV  ,P3RLV1333 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01313 ,0.00160 ,0.86010   ,0.03197 ,0.01979  ,0.05936  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT741LV-P3RLV1334)     ,P3RDT741LV  ,P3RLV1334 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05725 ,0.00697 ,3.75027   ,0.13941 ,0.08627  ,0.25882  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1355-P3RLV1336)      ,P3RDM1355   ,P3RLV1336 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00442 ,0.00054 ,0.28982   ,0.01077 ,0.00667  ,0.02000  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1355-P3RDT743LV)     ,P3RDT743LV  ,P3RDM1355 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02309 ,0.00281 ,1.51232   ,0.05622 ,0.03479  ,0.10437  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1356-P3RLV1362)      ,P3RDM1356   ,P3RLV1362 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01590 ,0.00194 ,1.04185   ,0.03873 ,0.02397  ,0.07190  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1356-P3RDT743LV)     ,P3RDT743LV  ,P3RDM1356 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89213   ,0.03316 ,0.02052  ,0.06157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT744LV-P3RLV1337)     ,P3RDT744LV  ,P3RLV1337 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00959 ,0.00117 ,0.62820   ,0.02335 ,0.01445  ,0.04336  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT744LV-P3RLV1345)     ,P3RDT744LV  ,P3RLV1345 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05925 ,0.00721 ,3.88163   ,0.14429 ,0.08930  ,0.26789  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1359-P3RLV1350)      ,P3RDM1359   ,P3RLV1350 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09491 ,0.01155 ,6.21778   ,0.23113 ,0.14304  ,0.42912  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1362-P3RLV1357)      ,P3RDM1362   ,P3RLV1357 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07725 ,0.00940 ,5.06034   ,0.18810 ,0.11641  ,0.34924  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1360-P3RLV1354)      ,P3RDM1360   ,P3RLV1354 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06784 ,0.00825 ,4.44407   ,0.16520 ,0.10224  ,0.30671  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1360-P3RDM1362)      ,P3RDM1362   ,P3RDM1360 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01150 ,0.00140 ,0.75327   ,0.02800 ,0.01733  ,0.05199  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1359-P3RDM1362)      ,P3RDM1359   ,P3RDM1362 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01149 ,0.00140 ,0.75257   ,0.02797 ,0.01731  ,0.05194  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1359-P3RDT744LV)     ,P3RDT744LV  ,P3RDM1359 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01150 ,0.00140 ,0.75327   ,0.02800 ,0.01733  ,0.05199  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1361-P3RLV1356)      ,P3RDM1361   ,P3RLV1356 ,0.42  ,0.145  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12037 ,0.01465 ,7.88568   ,0.29313 ,0.18141  ,0.54423  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1361-P3RDT744LV)     ,P3RDT744LV  ,P3RDM1361 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01153 ,0.00140 ,0.75501   ,0.02807 ,0.01737  ,0.05211  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT745LV-P3RLV1338)     ,P3RDT745LV  ,P3RLV1338 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02883 ,0.00351 ,1.88846   ,0.07020 ,0.04344  ,0.13033  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT746LV-P3RLV1339)     ,P3RDT746LV  ,P3RLV1339 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT747LV-P3RLV1341)     ,P3RDT747LV  ,P3RLV1341 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05888 ,0.00716 ,3.85746   ,0.14339 ,0.08874  ,0.26622  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT748LV-P3RLV1342)     ,P3RDT748LV  ,P3RLV1342 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02618 ,0.00319 ,1.71508   ,0.06375 ,0.03946  ,0.11837  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT749LV-P3RLV1343)     ,P3RDT749LV  ,P3RLV1343 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00483 ,0.00059 ,0.31663   ,0.01177 ,0.00728  ,0.02185  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT750LV-P3RLV1344)     ,P3RDT750LV  ,P3RLV1344 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT751LV-P3RLV1346)     ,P3RDT751LV  ,P3RLV1346 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03033 ,0.00369 ,1.98715   ,0.07387 ,0.04571  ,0.13714  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT751LV-P3RLV1364)     ,P3RDT751LV  ,P3RLV1364 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03033 ,0.00369 ,1.98715   ,0.07387 ,0.04571  ,0.13714  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT752LV-P3RLV1347)     ,P3RDT752LV  ,P3RLV1347 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03098 ,0.00377 ,2.02929   ,0.07543 ,0.04668  ,0.14005  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT752LV-P3RLV1358)     ,P3RDT752LV  ,P3RLV1358 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04821 ,0.00587 ,3.15848   ,0.11741 ,0.07266  ,0.21798  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT753LV-P3RLV1349)     ,P3RDT753LV  ,P3RLV1349 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT754LV-P3RLV1352)     ,P3RDT754LV  ,P3RLV1352 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01991 ,0.00242 ,1.30456   ,0.04849 ,0.03001  ,0.09003  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT755LV-P3RLV1353)     ,P3RDT755LV  ,P3RLV1353 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07686 ,0.00935 ,5.03503   ,0.18716 ,0.11583  ,0.34749  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT756LV-P3RLV1355)     ,P3RDT756LV  ,P3RLV1355 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03623 ,0.00441 ,2.37363   ,0.08823 ,0.05461  ,0.16382  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT757LV-P3RLV1359)     ,P3RDT757LV  ,P3RLV1359 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05827 ,0.00709 ,3.81752   ,0.14191 ,0.08782  ,0.26347  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT758LV-P3RLV1360)     ,P3RDT758LV  ,P3RLV1360 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT759LV-P3RLV1361)     ,P3RDT759LV  ,P3RLV1361 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02360 ,0.00287 ,1.54598   ,0.05747 ,0.03557  ,0.10670  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT760LV-P3RLV1363)     ,P3RDT760LV  ,P3RLV1363 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05142 ,0.00626 ,3.36829   ,0.12521 ,0.07749  ,0.23246  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT761LV-P3RLV1365)     ,P3RDT761LV  ,P3RLV1365 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01230 ,0.00150 ,0.80580   ,0.02995 ,0.01854  ,0.05561  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT762LV-P3RLV1366)     ,P3RDT762LV  ,P3RLV1366 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT763LV-P3RLV1375)     ,P3RDT763LV  ,P3RLV1375 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00931 ,0.00113 ,0.60992   ,0.02267 ,0.01403  ,0.04209  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT763LV-P3RLV1379)     ,P3RDT763LV  ,P3RLV1379 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01042 ,0.00127 ,0.68289   ,0.02538 ,0.01571  ,0.04713  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1383-P3RLV1367)      ,P3RDM1383   ,P3RLV1367 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01639 ,0.00199 ,1.07375   ,0.03991 ,0.02470  ,0.07410  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1383-P3RDT763LV)     ,P3RDT763LV  ,P3RDM1383 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02674 ,0.00325 ,1.75184   ,0.06512 ,0.04030  ,0.12090  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1384-P3RLV1374)      ,P3RDM1384   ,P3RLV1374 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00511 ,0.00062 ,0.33443   ,0.01243 ,0.00769  ,0.02308  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1384-P3RDT763LV)     ,P3RDT763LV  ,P3RDM1384 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02327 ,0.00283 ,1.52447   ,0.05667 ,0.03507  ,0.10521  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1387-P3RLV1368)      ,P3RDM1387   ,P3RLV1368 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07687 ,0.00935 ,5.03544   ,0.18718 ,0.11584  ,0.34752  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1387-P3RDT764LV)     ,P3RDT764LV  ,P3RDM1387 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01294 ,0.00157 ,0.84744   ,0.03150 ,0.01950  ,0.05849  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1388-P3RLV1372)      ,P3RDM1388   ,P3RLV1372 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04499 ,0.00547 ,2.94758   ,0.10957 ,0.06781  ,0.20343  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1388-P3RDT764LV)     ,P3RDT764LV  ,P3RDM1388 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01294 ,0.00157 ,0.84744   ,0.03150 ,0.01950  ,0.05849  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1389-P3RLV1369)      ,P3RDM1389   ,P3RLV1369 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04250 ,0.00517 ,2.78431   ,0.10350 ,0.06405  ,0.19216  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1389-P3RDT765LV)     ,P3RDT765LV  ,P3RDM1389 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03094 ,0.00377 ,2.02712   ,0.07535 ,0.04663  ,0.13990  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1390-P3RLV1373)      ,P3RDM1390   ,P3RLV1373 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02392 ,0.00291 ,1.56671   ,0.05824 ,0.03604  ,0.10813  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1390-P3RLV1376)      ,P3RDM1390   ,P3RLV1376 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00758 ,0.00092 ,0.49651   ,0.01846 ,0.01142  ,0.03427  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1390-P3RDT765LV)     ,P3RDT765LV  ,P3RDM1390 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02898 ,0.00353 ,1.89852   ,0.07057 ,0.04368  ,0.13103  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT766LV-P3RLV1370)     ,P3RDT766LV  ,P3RLV1370 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00418 ,0.00051 ,0.27360   ,0.01017 ,0.00629  ,0.01888  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT767LV-P3RLV1371)     ,P3RDT767LV  ,P3RLV1371 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06644 ,0.00808 ,4.35244   ,0.16179 ,0.10013  ,0.30038  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT768LV-P3RLV1377)     ,P3RDT768LV  ,P3RLV1377 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02435 ,0.00296 ,1.59511   ,0.05929 ,0.03670  ,0.11009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT769LV-P3RLV1378)     ,P3RDT769LV  ,P3RLV1378 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01256 ,0.00153 ,0.82288   ,0.03059 ,0.01893  ,0.05679  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT770LV-P3RLV1380)     ,P3RDT770LV  ,P3RLV1380 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03919 ,0.00477 ,2.56720   ,0.09543 ,0.05906  ,0.17717  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT771LV-P3RLV1381)     ,P3RDT771LV  ,P3RLV1381 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03581 ,0.00665 ,3.49914   ,0.11023 ,0.08555  ,0.25665  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT772LV-P3RLV1382)     ,P3RDT772LV  ,P3RLV1382 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00236 ,0.00029 ,0.15467   ,0.00575 ,0.00356  ,0.01067  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT773LV-P3RLV1383)     ,P3RDT773LV  ,P3RLV1383 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02012 ,0.00245 ,1.31797   ,0.04899 ,0.03032  ,0.09096  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT774LV-P3RLV1384)     ,P3RDT774LV  ,P3RLV1384 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
