Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT775LV-P3RLV1385)     ,P3RDT775LV  ,P3RLV1385 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00879 ,0.00107 ,0.57590   ,0.02141 ,0.01325  ,0.03975  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT776LV-P3RLV1386)     ,P3RDT776LV  ,P3RLV1386 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04517 ,0.00550 ,2.95933   ,0.11001 ,0.06808  ,0.20424  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1403-P3RLV1387)      ,P3RDM1403   ,P3RLV1387 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02252 ,0.00418 ,2.20084   ,0.06933 ,0.05381  ,0.16142  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1403-P3RDT777LV)     ,P3RDT777LV  ,P3RDM1403 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01007 ,0.00187 ,0.98399   ,0.03100 ,0.02406  ,0.07217  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1404-P3RLV1388)      ,P3RDM1404   ,P3RLV1388 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01612 ,0.00196 ,1.05617   ,0.03926 ,0.02430  ,0.07289  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1404-P3RDT777LV)     ,P3RDT777LV  ,P3RDM1404 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01549 ,0.00188 ,1.01463   ,0.03772 ,0.02334  ,0.07002  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT778LV-P3RLV1390)     ,P3RDT778LV  ,P3RLV1390 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03614 ,0.00440 ,2.36773   ,0.08801 ,0.05447  ,0.16341  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT779LV-P3RLV1391)     ,P3RDT779LV  ,P3RLV1391 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02691 ,0.00327 ,1.76275   ,0.06553 ,0.04055  ,0.12166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1407-P3RLV1392)      ,P3RDM1407   ,P3RLV1392 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01215 ,0.00148 ,0.79604   ,0.02959 ,0.01831  ,0.05494  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1407-P3RDT779LV)     ,P3RDT779LV  ,P3RDM1407 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02426 ,0.00295 ,1.58943   ,0.05908 ,0.03656  ,0.10969  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1409-P3RLV1406)      ,P3RDM1409   ,P3RLV1406 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00892 ,0.00108 ,0.58406   ,0.02171 ,0.01344  ,0.04031  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1408-P3RLV1401)      ,P3RDM1408   ,P3RLV1401 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00761 ,0.00093 ,0.49858   ,0.01853 ,0.01147  ,0.03441  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1408-P3RDM1409)      ,P3RDM1409   ,P3RDM1408 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00541 ,0.00066 ,0.35446   ,0.01318 ,0.00815  ,0.02446  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1409-P3RDT779LV)     ,P3RDT779LV  ,P3RDM1409 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00533 ,0.00065 ,0.34942   ,0.01299 ,0.00804  ,0.02412  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT780LV-P3RLV1393)     ,P3RDT780LV  ,P3RLV1393 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02218 ,0.00270 ,1.45298   ,0.05401 ,0.03343  ,0.10028  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT781LV-P3RLV1394)     ,P3RDT781LV  ,P3RLV1394 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01373 ,0.00167 ,0.89955   ,0.03344 ,0.02069  ,0.06208  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT782LV-P3RLV1395)     ,P3RDT782LV  ,P3RLV1395 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00795 ,0.00097 ,0.52065   ,0.01935 ,0.01198  ,0.03593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT783LV-P3RLV1408)     ,P3RDT783LV  ,P3RLV1408 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01360 ,0.00165 ,0.89072   ,0.03311 ,0.02049  ,0.06147  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1413-P3RLV1396)      ,P3RDM1413   ,P3RLV1396 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00721 ,0.00088 ,0.47205   ,0.01755 ,0.01086  ,0.03258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1413-P3RDT783LV)     ,P3RDT783LV  ,P3RDM1413 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01310 ,0.00159 ,0.85826   ,0.03190 ,0.01974  ,0.05923  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1414-P3RLV1398)      ,P3RDM1414   ,P3RLV1398 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00392 ,0.00048 ,0.25700   ,0.00955 ,0.00591  ,0.01774  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1414-P3RLV1404)      ,P3RDM1414   ,P3RLV1404 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01669 ,0.00203 ,1.09344   ,0.04065 ,0.02515  ,0.07546  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1414-P3RDT783LV)     ,P3RDT783LV  ,P3RDM1414 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01311 ,0.00159 ,0.85860   ,0.03192 ,0.01975  ,0.05926  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT784LV-P3RLV1397)     ,P3RDT784LV  ,P3RLV1397 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01049 ,0.00128 ,0.68735   ,0.02555 ,0.01581  ,0.04744  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT785LV-P3RLV1399)     ,P3RDT785LV  ,P3RLV1399 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT786LV-P3RLV1400)     ,P3RDT786LV  ,P3RLV1400 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01995 ,0.00243 ,1.30682   ,0.04858 ,0.03006  ,0.09019  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT786LV-P3RLV1403)     ,P3RDT786LV  ,P3RLV1403 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00788 ,0.00096 ,0.51633   ,0.01919 ,0.01188  ,0.03563  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT786LV-P3RLV1407)     ,P3RDT786LV  ,P3RLV1407 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01014 ,0.00123 ,0.66417   ,0.02469 ,0.01528  ,0.04584  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1422-P3RLV1409)      ,P3RDM1422   ,P3RLV1409 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01678 ,0.00204 ,1.09941   ,0.04087 ,0.02529  ,0.07588  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1422-P3RDT786LV)     ,P3RDT786LV  ,P3RDM1422 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05465 ,0.00665 ,3.57979   ,0.13307 ,0.08235  ,0.24706  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT787LV-P3RLV1402)     ,P3RDT787LV  ,P3RLV1402 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02751 ,0.00335 ,1.80198   ,0.06698 ,0.04145  ,0.12436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT787LV-P3RLV1405)     ,P3RDT787LV  ,P3RLV1405 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00628 ,0.00076 ,0.41140   ,0.01529 ,0.00946  ,0.02839  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT788LV-P3RLV1413)     ,P3RDT788LV  ,P3RLV1413 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01914 ,0.00233 ,1.25397   ,0.04661 ,0.02885  ,0.08654  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1426-P3RLV1434)      ,P3RDM1426   ,P3RLV1434 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02966 ,0.00361 ,1.94303   ,0.07223 ,0.04470  ,0.13410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1426-P3RDT788LV)     ,P3RDT788LV  ,P3RDM1426 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07590   ,0.03999 ,0.02475  ,0.07425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1427-P3RLV1435)      ,P3RDM1427   ,P3RLV1435 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02632 ,0.00320 ,1.72442   ,0.06410 ,0.03967  ,0.11901  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1427-P3RDT788LV)     ,P3RDT788LV  ,P3RDM1427 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03284 ,0.00400 ,2.15126   ,0.07997 ,0.04949  ,0.14847  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT789LV-P3RLV1414)     ,P3RDT789LV  ,P3RLV1414 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00705 ,0.00086 ,0.46157   ,0.01716 ,0.01062  ,0.03186  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT789LV-P3RLV1452)     ,P3RDT789LV  ,P3RLV1452 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02430 ,0.00296 ,1.59198   ,0.05918 ,0.03662  ,0.10987  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT789LV-P3RLV1454)     ,P3RDT789LV  ,P3RLV1454 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02949 ,0.00359 ,1.93170   ,0.07181 ,0.04444  ,0.13332  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1429-P3RLV1440)      ,P3RDM1429   ,P3RLV1440 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96589   ,0.03590 ,0.02222  ,0.06666  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1429-P3RDT789LV)     ,P3RDT789LV  ,P3RDM1429 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07537   ,0.03997 ,0.02474  ,0.07422  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1432-P3RLV1460)      ,P3RDM1432   ,P3RLV1460 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06316 ,0.00769 ,4.13778   ,0.15381 ,0.09519  ,0.28557  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1432-P3RDT789LV)     ,P3RDT789LV  ,P3RDM1432 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07590   ,0.03999 ,0.02475  ,0.07425  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT790LV-P3RLV1415)     ,P3RDT790LV  ,P3RLV1415 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00588 ,0.00072 ,0.38519   ,0.01432 ,0.00886  ,0.02658  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT790LV-P3RLV1437)     ,P3RDT790LV  ,P3RLV1437 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04906 ,0.00597 ,3.21367   ,0.11946 ,0.07393  ,0.22179  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1435-P3RLV1441)      ,P3RDM1435   ,P3RLV1441 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05592 ,0.00680 ,3.66320   ,0.13617 ,0.08427  ,0.25281  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1435-P3RDT790LV)     ,P3RDT790LV  ,P3RDM1435 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00202 ,1.08497   ,0.04033 ,0.02496  ,0.07488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1436-P3RLV1455)      ,P3RDM1436   ,P3RLV1455 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06218 ,0.00757 ,4.07337   ,0.15142 ,0.09371  ,0.28112  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1436-P3RDT790LV)     ,P3RDT790LV  ,P3RDM1436 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00202 ,1.08497   ,0.04033 ,0.02496  ,0.07488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1437-P3RLV1416)      ,P3RDM1437   ,P3RLV1416 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06759 ,0.00822 ,4.42783   ,0.16459 ,0.10186  ,0.30559  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1437-P3RLV1427)      ,P3RDM1437   ,P3RLV1427 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05414 ,0.00659 ,3.54698   ,0.13185 ,0.08160  ,0.24479  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1437-P3RDT791LV)     ,P3RDT791LV  ,P3RDM1437 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07537   ,0.03997 ,0.02474  ,0.07422  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1438-P3RLV1417)      ,P3RDM1438   ,P3RLV1417 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05662 ,0.00689 ,3.70889   ,0.13787 ,0.08532  ,0.25597  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1438-P3RLV1436)      ,P3RDM1438   ,P3RLV1436 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03465 ,0.00422 ,2.26986   ,0.08438 ,0.05222  ,0.15665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1438-P3RLV1442)      ,P3RDM1438   ,P3RLV1442 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04480 ,0.00545 ,2.93483   ,0.10909 ,0.06752  ,0.20255  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1438-P3RDT791LV)     ,P3RDT791LV  ,P3RDM1438 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07590   ,0.03999 ,0.02475  ,0.07425  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT792LV-P3RLV1418)     ,P3RDT792LV  ,P3RLV1418 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92753   ,0.03448 ,0.02134  ,0.06401  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT792LV-P3RLV1430)     ,P3RDT792LV  ,P3RLV1430 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92753   ,0.03448 ,0.02134  ,0.06401  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT793LV-P3RLV1419)     ,P3RDT793LV  ,P3RLV1419 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08534   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT794LV-P3RLV1453)     ,P3RDT794LV  ,P3RLV1453 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05320 ,0.00647 ,3.48539   ,0.12956 ,0.08018  ,0.24054  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1445-P3RLV1421)      ,P3RDM1445   ,P3RLV1421 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04362 ,0.00531 ,2.85759   ,0.10622 ,0.06574  ,0.19722  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1445-P3RDT794LV)     ,P3RDT794LV  ,P3RDM1445 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99248   ,0.03689 ,0.02283  ,0.06850  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1446-P3RLV1450)      ,P3RDM1446   ,P3RLV1450 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04573 ,0.00556 ,2.99577   ,0.11136 ,0.06892  ,0.20675  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1446-P3RDT794LV)     ,P3RDT794LV  ,P3RDM1446 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92245   ,0.03429 ,0.02122  ,0.06366  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT795LV-P3RLV1432)     ,P3RDT795LV  ,P3RLV1432 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03811 ,0.00464 ,2.49665   ,0.09281 ,0.05744  ,0.17231  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1448-P3RLV1423)      ,P3RDM1448   ,P3RLV1423 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02454 ,0.00299 ,1.60748   ,0.05975 ,0.03698  ,0.11094  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1448-P3RDT795LV)     ,P3RDT795LV  ,P3RDM1448 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07537   ,0.03997 ,0.02474  ,0.07422  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1450-P3RLV1424)      ,P3RDM1450   ,P3RLV1424 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06397 ,0.00778 ,4.19033   ,0.15576 ,0.09640  ,0.28919  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1450-P3RDT796LV)     ,P3RDT796LV  ,P3RDM1450 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01315 ,0.00160 ,0.86170   ,0.03203 ,0.01982  ,0.05947  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1451-P3RLV1439)      ,P3RDM1451   ,P3RLV1439 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01230 ,0.00150 ,0.80567   ,0.02995 ,0.01853  ,0.05560  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1451-P3RDT796LV)     ,P3RDT796LV  ,P3RDM1451 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01315 ,0.00160 ,0.86170   ,0.03203 ,0.01982  ,0.05947  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT797LV-P3RLV1425)     ,P3RDT797LV  ,P3RLV1425 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02966 ,0.00361 ,1.94330   ,0.07224 ,0.04471  ,0.13412  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1453-P3RLV1426)      ,P3RDM1453   ,P3RLV1426 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02580 ,0.00314 ,1.69024   ,0.06283 ,0.03888  ,0.11665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1453-P3RDT798LV)     ,P3RDT798LV  ,P3RDM1453 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03243 ,0.00395 ,2.12474   ,0.07898 ,0.04888  ,0.14664  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1454-P3RLV1457)      ,P3RDM1454   ,P3RLV1457 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01638 ,0.00199 ,1.07325   ,0.03990 ,0.02469  ,0.07407  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1454-P3RDT798LV)     ,P3RDT798LV  ,P3RDM1454 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01522 ,0.00185 ,0.99716   ,0.03707 ,0.02294  ,0.06882  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT799LV-P3RLV1433)     ,P3RDT799LV  ,P3RLV1433 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01770 ,0.00215 ,1.15971   ,0.04311 ,0.02668  ,0.08004  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1455-P3RLV1428)      ,P3RDM1455   ,P3RLV1428 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03473 ,0.00423 ,2.27524   ,0.08458 ,0.05234  ,0.15703  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1455-P3RDT799LV)     ,P3RDT799LV  ,P3RDM1455 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01591 ,0.00194 ,1.04234   ,0.03875 ,0.02398  ,0.07194  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT800LV-P3RLV1458)     ,P3RDT800LV  ,P3RLV1458 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03130 ,0.00381 ,2.05050   ,0.07622 ,0.04717  ,0.14151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1457-P3RLV1429)      ,P3RDM1457   ,P3RLV1429 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02435 ,0.00296 ,1.59517   ,0.05930 ,0.03670  ,0.11009  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1457-P3RDT800LV)     ,P3RDT800LV  ,P3RDM1457 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01621 ,0.00197 ,1.06210   ,0.03948 ,0.02443  ,0.07330  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1459-P3RLV1431)      ,P3RDM1459   ,P3RLV1431 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02039 ,0.00248 ,1.33592   ,0.04966 ,0.03073  ,0.09220  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1459-P3RDT801LV)     ,P3RDT801LV  ,P3RDM1459 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02650 ,0.00322 ,1.73582   ,0.06452 ,0.03993  ,0.11980  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1460-P3RLV1443)      ,P3RDM1460   ,P3RLV1443 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00758 ,0.00092 ,0.49688   ,0.01847 ,0.01143  ,0.03429  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1460-P3RDT801LV)     ,P3RDT801LV  ,P3RDM1460 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03789 ,0.00461 ,2.48201   ,0.09226 ,0.05710  ,0.17130  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT802LV-P3RLV1438)     ,P3RDT802LV  ,P3RLV1438 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03013 ,0.00367 ,1.97398   ,0.07338 ,0.04541  ,0.13623  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT803LV-P3RLV1451)     ,P3RDT803LV  ,P3RLV1451 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05939 ,0.00723 ,3.89077   ,0.14463 ,0.08951  ,0.26852  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1462-P3RLV1444)      ,P3RDM1462   ,P3RLV1444 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03036 ,0.00369 ,1.98866   ,0.07392 ,0.04575  ,0.13725  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1462-P3RDT803LV)     ,P3RDT803LV  ,P3RDM1462 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07537   ,0.03997 ,0.02474  ,0.07422  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT804LV-P3RLV1445)     ,P3RDT804LV  ,P3RLV1445 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07902 ,0.00962 ,5.17656   ,0.19242 ,0.11909  ,0.35726  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT805LV-P3RLV1447)     ,P3RDT805LV  ,P3RLV1447 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04114 ,0.00501 ,2.69500   ,0.10018 ,0.06200  ,0.18599  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT806LV-P3RLV1449)     ,P3RDT806LV  ,P3RLV1449 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00216 ,0.00026 ,0.14160   ,0.00526 ,0.00326  ,0.00977  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT806LV-P3RLV1461)     ,P3RDT806LV  ,P3RLV1461 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02810 ,0.00342 ,1.84085   ,0.06843 ,0.04235  ,0.12705  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT807LV-P3RLV1456)     ,P3RDT807LV  ,P3RLV1456 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03206 ,0.00390 ,2.10034   ,0.07807 ,0.04832  ,0.14495  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT808LV-P3RLV1459)     ,P3RDT808LV  ,P3RLV1459 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01913 ,0.00233 ,1.25294   ,0.04657 ,0.02882  ,0.08647  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT809LV-P3RLV1462)     ,P3RDT809LV  ,P3RLV1462 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00647 ,0.00079 ,0.42380   ,0.01575 ,0.00975  ,0.02925  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT810LV-P3RLV1464)     ,P3RDT810LV  ,P3RLV1464 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT811LV-P3RLV1465)     ,P3RDT811LV  ,P3RLV1465 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01373 ,0.00255 ,1.34117   ,0.04225 ,0.03279  ,0.09837  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT811LV-P3RLV1481)     ,P3RDT811LV  ,P3RLV1481 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01348 ,0.00250 ,1.31670   ,0.04148 ,0.03219  ,0.09657  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT811LV-P3RLV1859)     ,P3RDT811LV  ,P3RLV1859 ,0.42  ,0.048  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02619 ,0.00486 ,2.55902   ,0.08061 ,0.06256  ,0.18769  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT812LV-P3RLV1466)     ,P3RDT812LV  ,P3RLV1466 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04449 ,0.00541 ,2.91460   ,0.10834 ,0.06705  ,0.20115  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT813LV-P3RLV1467)     ,P3RDT813LV  ,P3RLV1467 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05047 ,0.00614 ,3.30645   ,0.12291 ,0.07606  ,0.22819  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1478-P3RLV1470)      ,P3RDM1478   ,P3RLV1470 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03591   ,0.03851 ,0.02383  ,0.07149  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1477-P3RLV1468)      ,P3RDM1477   ,P3RLV1468 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01944 ,0.00237 ,1.27343   ,0.04734 ,0.02930  ,0.08789  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1477-P3RDM1478)      ,P3RDM1478   ,P3RDM1477 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01642 ,0.00200 ,1.07573   ,0.03999 ,0.02475  ,0.07424  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1478-P3RDT814LV)     ,P3RDT814LV  ,P3RDM1478 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07518   ,0.03997 ,0.02473  ,0.07420  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1479-P3RLV1475)      ,P3RDM1479   ,P3RLV1475 ,0.42  ,0.025  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00682 ,0.00235 ,1.45895   ,0.02763 ,0.01778  ,0.05335  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1479-P3RDT814LV)     ,P3RDT814LV  ,P3RDM1479 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05658 ,0.00688 ,3.70641   ,0.13778 ,0.08527  ,0.25580  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT815LV-P3RLV1469)     ,P3RDT815LV  ,P3RLV1469 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00509 ,0.00094 ,0.49709   ,0.01566 ,0.01215  ,0.03646  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT816LV-P3RLV1471)     ,P3RDT816LV  ,P3RLV1471 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03699 ,0.00450 ,2.42343   ,0.09008 ,0.05575  ,0.16725  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT816LV-P3RLV1487)     ,P3RDT816LV  ,P3RLV1487 ,0.42  ,0.132  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10989 ,0.01337 ,7.19887   ,0.26760 ,0.16561  ,0.49683  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT816LV-P3RLV1496)     ,P3RDT816LV  ,P3RLV1496 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07674 ,0.00934 ,5.02738   ,0.18688 ,0.11565  ,0.34696  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1484-P3RLV1497)      ,P3RDM1484   ,P3RLV1497 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05342 ,0.00650 ,3.49927   ,0.13008 ,0.08050  ,0.24150  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1484-P3RDT816LV)     ,P3RDT816LV  ,P3RDM1484 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03079 ,0.00375 ,2.01673   ,0.07497 ,0.04639  ,0.13918  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT817LV-P3RLV1472)     ,P3RDT817LV  ,P3RLV1472 ,0.42  ,0.084  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04518 ,0.00838 ,4.41477   ,0.13907 ,0.10793  ,0.32380  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT817LV-P3RLV1482)     ,P3RDT817LV  ,P3RLV1482 ,0.42  ,0.051  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02778 ,0.00515 ,2.71395   ,0.08549 ,0.06635  ,0.19906  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT818LV-P3RLV1474)     ,P3RDT818LV  ,P3RLV1474 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06370 ,0.00775 ,4.17267   ,0.15511 ,0.09599  ,0.28798  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1488-P3RLV1492)      ,P3RDM1488   ,P3RLV1492 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09146 ,0.01113 ,5.99132   ,0.22271 ,0.13783  ,0.41349  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1488-P3RDT818LV)     ,P3RDT818LV  ,P3RDM1488 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01189 ,0.00145 ,0.77859   ,0.02894 ,0.01791  ,0.05373  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT819LV-P3RLV1476)     ,P3RDT819LV  ,P3RLV1476 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04861 ,0.00591 ,3.18410   ,0.11836 ,0.07325  ,0.21975  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT820LV-P3RLV1477)     ,P3RDT820LV  ,P3RLV1477 ,0.42  ,0.092  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04974 ,0.00923 ,4.86000   ,0.15310 ,0.11882  ,0.35646  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT821LV-P3RLV1860)     ,P3RDT821LV  ,P3RLV1860 ,0.42  ,0.089  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04835 ,0.00897 ,4.72423   ,0.14882 ,0.11550  ,0.34650  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1491-P3RLV1478)      ,P3RDM1491   ,P3RLV1478 ,0.42  ,0.041  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02223 ,0.00413 ,2.17202   ,0.06842 ,0.05310  ,0.15931  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1491-P3RDT821LV)     ,P3RDT821LV  ,P3RDM1491 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00526 ,0.00098 ,0.51403   ,0.01619 ,0.01257  ,0.03770  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT822LV-P3RLV1479)     ,P3RDT822LV  ,P3RLV1479 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03018 ,0.00367 ,1.97700   ,0.07349 ,0.04548  ,0.13644  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT823LV-P3RLV1480)     ,P3RDT823LV  ,P3RLV1480 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT825LV-P3RLV1485)     ,P3RDT825LV  ,P3RLV1485 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01433 ,0.00174 ,0.93868   ,0.03489 ,0.02159  ,0.06478  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT825LV-P3RLV1491)     ,P3RDT825LV  ,P3RLV1491 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04085 ,0.00497 ,2.67635   ,0.09949 ,0.06157  ,0.18471  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT825LV-P3RLV1493)     ,P3RDT825LV  ,P3RLV1493 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00556 ,0.00068 ,0.36445   ,0.01355 ,0.00838  ,0.02515  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT826LV-P3RLV1486)     ,P3RDT826LV  ,P3RLV1486 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT829LV-P3RLV1490)     ,P3RDT829LV  ,P3RLV1490 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01193 ,0.00145 ,0.78128   ,0.02904 ,0.01797  ,0.05392  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1503-P3RLV1853)      ,P3RDM1503   ,P3RLV1853 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00187 ,0.00023 ,0.12263   ,0.00456 ,0.00282  ,0.00846  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1503-P3RDT829LV)     ,P3RDT829LV  ,P3RDM1503 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01362 ,0.00166 ,0.89223   ,0.03317 ,0.02053  ,0.06158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT831LV-P3RLV1498)     ,P3RDT831LV  ,P3RLV1498 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03356 ,0.00408 ,2.19827   ,0.08171 ,0.05057  ,0.15171  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT831LV-P3RLV1502)     ,P3RDT831LV  ,P3RLV1502 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01793 ,0.00218 ,1.17442   ,0.04366 ,0.02702  ,0.08105  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1507-P3RLV1507)      ,P3RDM1507   ,P3RLV1507 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03752 ,0.00457 ,2.45802   ,0.09137 ,0.05655  ,0.16964  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1507-P3RDT831LV)     ,P3RDT831LV  ,P3RDM1507 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01409 ,0.00171 ,0.92313   ,0.03431 ,0.02124  ,0.06371  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT832LV-P3RLV1499)     ,P3RDT832LV  ,P3RLV1499 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06346 ,0.00772 ,4.15748   ,0.15454 ,0.09564  ,0.28693  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1509-P3RLV1501)      ,P3RDM1509   ,P3RLV1501 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03652 ,0.00444 ,2.39238   ,0.08893 ,0.05504  ,0.16511  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1509-P3RDT832LV)     ,P3RDT832LV  ,P3RDM1509 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92970   ,0.03456 ,0.02139  ,0.06416  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1510-P3RLV1505)      ,P3RDM1510   ,P3RLV1505 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03877 ,0.00472 ,2.53953   ,0.09440 ,0.05842  ,0.17526  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1510-P3RDT832LV)     ,P3RDT832LV  ,P3RDM1510 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01271 ,0.00155 ,0.83289   ,0.03096 ,0.01916  ,0.05748  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT833LV-P3RLV1504)     ,P3RDT833LV  ,P3RLV1504 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02918 ,0.00355 ,1.91159   ,0.07106 ,0.04398  ,0.13193  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1511-P3RLV1500)      ,P3RDM1511   ,P3RLV1500 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02345 ,0.00285 ,1.53587   ,0.05709 ,0.03533  ,0.10600  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1511-P3RDT833LV)     ,P3RDT833LV  ,P3RDM1511 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00722 ,0.00088 ,0.47318   ,0.01759 ,0.01089  ,0.03266  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1513-P3RLV1506)      ,P3RDM1513   ,P3RLV1506 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00211 ,0.00026 ,0.13812   ,0.00513 ,0.00318  ,0.00953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1513-P3RDT833LV)     ,P3RDT833LV  ,P3RDM1513 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01745 ,0.00212 ,1.14305   ,0.04249 ,0.02630  ,0.07889  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT834LV-P3RLV1503)     ,P3RDT834LV  ,P3RLV1503 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06221 ,0.00757 ,4.07519   ,0.15148 ,0.09375  ,0.28125  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT835LV-P3RLV1509)     ,P3RDT835LV  ,P3RLV1509 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00989 ,0.00120 ,0.64788   ,0.02408 ,0.01490  ,0.04471  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1515-P3RLV1508)      ,P3RDM1515   ,P3RLV1508 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00956 ,0.00116 ,0.62638   ,0.02328 ,0.01441  ,0.04323  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1515-P3RDT835LV)     ,P3RDT835LV  ,P3RDM1515 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01378 ,0.00168 ,0.90301   ,0.03357 ,0.02077  ,0.06232  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT836LV-P3RLV1510)     ,P3RDT836LV  ,P3RLV1510 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05028 ,0.00612 ,3.29382   ,0.12244 ,0.07577  ,0.22732  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT837LV-P3RLV1511)     ,P3RDT837LV  ,P3RLV1511 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06021 ,0.00733 ,3.94440   ,0.14662 ,0.09074  ,0.27222  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT838LV-P3RLV1512)     ,P3RDT838LV  ,P3RLV1512 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06503 ,0.00791 ,4.25990   ,0.15835 ,0.09800  ,0.29400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT838LV-P3RLV1701)     ,P3RDT838LV  ,P3RLV1701 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04783 ,0.00582 ,3.13323   ,0.11647 ,0.07208  ,0.21624  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1521-P3RLV1717)      ,P3RDM1521   ,P3RLV1717 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04080 ,0.00496 ,2.67294   ,0.09936 ,0.06149  ,0.18447  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1521-P3RLV1719)      ,P3RDM1521   ,P3RLV1719 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02885 ,0.00351 ,1.88967   ,0.07024 ,0.04347  ,0.13041  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1521-P3RDT838LV)     ,P3RDT838LV  ,P3RDM1521 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01849 ,0.00225 ,1.21145   ,0.04503 ,0.02787  ,0.08361  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT839LV-P3RLV1513)     ,P3RDT839LV  ,P3RLV1513 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05642 ,0.00686 ,3.69576   ,0.13738 ,0.08502  ,0.25506  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT840LV-P3RLV1514)     ,P3RDT840LV  ,P3RLV1514 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03686 ,0.00449 ,2.41498   ,0.08977 ,0.05556  ,0.16667  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT841LV-P3RLV1515)     ,P3RDT841LV  ,P3RLV1515 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01218 ,0.00148 ,0.79763   ,0.02965 ,0.01835  ,0.05505  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT842LV-P3RLV1516)     ,P3RDT842LV  ,P3RLV1516 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02961 ,0.00360 ,1.93976   ,0.07211 ,0.04462  ,0.13387  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT843LV-P3RLV1517)     ,P3RDT843LV  ,P3RLV1517 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03111 ,0.00378 ,2.03773   ,0.07575 ,0.04688  ,0.14063  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1528-P3RLV1523)      ,P3RDM1528   ,P3RLV1523 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00743 ,0.00090 ,0.48645   ,0.01808 ,0.01119  ,0.03357  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1528-P3RDT843LV)     ,P3RDT843LV  ,P3RDM1528 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01648 ,0.00201 ,1.07968   ,0.04013 ,0.02484  ,0.07451  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT844LV-P3RLV1518)     ,P3RDT844LV  ,P3RLV1518 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01881 ,0.00229 ,1.23215   ,0.04580 ,0.02835  ,0.08504  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT844LV-P3RLV1533)     ,P3RDT844LV  ,P3RLV1533 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01881 ,0.00229 ,1.23215   ,0.04580 ,0.02835  ,0.08504  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT845LV-P3RLV1519)     ,P3RDT845LV  ,P3RLV1519 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70193   ,0.06326 ,0.03915  ,0.11746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT845LV-P3RLV1521)     ,P3RDT845LV  ,P3RLV1521 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70193   ,0.06326 ,0.03915  ,0.11746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT846LV-P3RLV1520)     ,P3RDT846LV  ,P3RLV1520 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01755 ,0.00213 ,1.14939   ,0.04273 ,0.02644  ,0.07932  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT847LV-P3RLV1522)     ,P3RDT847LV  ,P3RLV1522 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05211 ,0.00634 ,3.41381   ,0.12690 ,0.07853  ,0.23560  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT847LV-P3RLV1530)     ,P3RDT847LV  ,P3RLV1530 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83660   ,0.03110 ,0.01925  ,0.05774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1535-P3RLV1529)      ,P3RDM1535   ,P3RLV1529 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00356 ,0.00043 ,0.23343   ,0.00868 ,0.00537  ,0.01611  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1535-P3RDT847LV)     ,P3RDT847LV  ,P3RDM1535 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03227 ,0.00393 ,2.11390   ,0.07858 ,0.04863  ,0.14589  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1537-P3RLV1545)      ,P3RDM1537   ,P3RLV1545 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02062 ,0.00251 ,1.35080   ,0.05021 ,0.03107  ,0.09322  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1538-P3RLV1555)      ,P3RDM1538   ,P3RLV1555 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02656 ,0.00323 ,1.74009   ,0.06468 ,0.04003  ,0.12009  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1537-P3RDM1538)      ,P3RDM1537   ,P3RDM1538 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05670   ,0.03928 ,0.02431  ,0.07293  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1537-P3RDT847LV)     ,P3RDT847LV  ,P3RDM1537 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05670   ,0.03928 ,0.02431  ,0.07293  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT848LV-P3RLV1524)     ,P3RDT848LV  ,P3RLV1524 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03168 ,0.00385 ,2.07530   ,0.07714 ,0.04774  ,0.14323  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT849LV-P3RLV1525)     ,P3RDT849LV  ,P3RLV1525 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05688 ,0.00692 ,3.72590   ,0.13850 ,0.08571  ,0.25714  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT849LV-P3RLV1549)     ,P3RDT849LV  ,P3RLV1549 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01411 ,0.00172 ,0.92463   ,0.03437 ,0.02127  ,0.06381  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1542-P3RLV1570)      ,P3RDM1542   ,P3RLV1570 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04669 ,0.00568 ,3.05885   ,0.11370 ,0.07037  ,0.21111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1542-P3RDT849LV)     ,P3RDT849LV  ,P3RDM1542 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00925 ,0.00113 ,0.60602   ,0.02253 ,0.01394  ,0.04182  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT850LV-P3RLV1526)     ,P3RDT850LV  ,P3RLV1526 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT851LV-P3RLV1527)     ,P3RDT851LV  ,P3RLV1527 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01175 ,0.00143 ,0.76964   ,0.02861 ,0.01771  ,0.05312  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT852LV-P3RLV1528)     ,P3RDT852LV  ,P3RLV1528 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01633 ,0.00199 ,1.07006   ,0.03978 ,0.02462  ,0.07385  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT853LV-P3RLV1531)     ,P3RDT853LV  ,P3RLV1531 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05925 ,0.00721 ,3.88125   ,0.14428 ,0.08929  ,0.26786  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT854LV-P3RLV1532)     ,P3RDT854LV  ,P3RLV1532 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1548-P3RLV1534)      ,P3RDM1548   ,P3RLV1534 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00468 ,0.00057 ,0.30679   ,0.01140 ,0.00706  ,0.02117  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1548-P3RDT855LV)     ,P3RDT855LV  ,P3RDM1548 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00574 ,0.00070 ,0.37612   ,0.01398 ,0.00865  ,0.02596  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1549-P3RLV1538)      ,P3RDM1549   ,P3RLV1538 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01440 ,0.00175 ,0.94351   ,0.03507 ,0.02171  ,0.06512  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1549-P3RDT855LV)     ,P3RDT855LV  ,P3RDM1549 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01083 ,0.00132 ,0.70922   ,0.02636 ,0.01632  ,0.04895  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT856LV-P3RLV1535)     ,P3RDT856LV  ,P3RLV1535 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04983 ,0.00606 ,3.26419   ,0.12134 ,0.07509  ,0.22528  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT857LV-P3RLV1536)     ,P3RDT857LV  ,P3RLV1536 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00783 ,0.00095 ,0.51311   ,0.01907 ,0.01180  ,0.03541  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT858LV-P3RLV1537)     ,P3RDT858LV  ,P3RLV1537 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02317 ,0.00282 ,1.51766   ,0.05642 ,0.03491  ,0.10474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
