Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT859LV-P3RLV1539)     ,P3RDT859LV  ,P3RLV1539 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01364 ,0.00166 ,0.89360   ,0.03322 ,0.02056  ,0.06167  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT859LV-P3RLV1556)     ,P3RDT859LV  ,P3RLV1556 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02131 ,0.00259 ,1.39576   ,0.05188 ,0.03211  ,0.09633  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1555-P3RLV1577)      ,P3RDM1555   ,P3RLV1577 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01154 ,0.00140 ,0.75597   ,0.02810 ,0.01739  ,0.05217  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1555-P3RDT859LV)     ,P3RDT859LV  ,P3RDM1555 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00896 ,0.00109 ,0.58699   ,0.02182 ,0.01350  ,0.04051  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860LV-P3RLV1540)     ,P3RDT860LV  ,P3RLV1540 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02713 ,0.00330 ,1.77700   ,0.06606 ,0.04088  ,0.12264  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860LV-P3RLV1548)     ,P3RDT860LV  ,P3RLV1548 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03770 ,0.00459 ,2.46985   ,0.09181 ,0.05682  ,0.17046  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860LV-P3RLV1574)     ,P3RDT860LV  ,P3RLV1574 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97112   ,0.03610 ,0.02234  ,0.06702  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1558-P3RLV1563)      ,P3RDM1558   ,P3RLV1563 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00542 ,0.00066 ,0.35534   ,0.01321 ,0.00817  ,0.02452  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1558-P3RDT860LV)_s0  ,P3RDT860LV  ,P3RDM1558 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06872 ,0.00836 ,4.50204   ,0.16735 ,0.10357  ,0.31071  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1558-P3RDT860LV)_s1  ,P3RDT860LV  ,P3RDM1558 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00387 ,0.00047 ,0.25337   ,0.00942 ,0.00583  ,0.01749  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1560-P3RLV1541)      ,P3RDM1560   ,P3RLV1541 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02012 ,0.00245 ,1.31786   ,0.04899 ,0.03032  ,0.09095  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1560-P3RLV1553)      ,P3RDM1560   ,P3RLV1553 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02598 ,0.00316 ,1.70224   ,0.06328 ,0.03916  ,0.11748  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1560-P3RLV1562)      ,P3RDM1560   ,P3RLV1562 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04044 ,0.00492 ,2.64933   ,0.09848 ,0.06095  ,0.18284  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1563-P3RLV1561)      ,P3RDM1563   ,P3RLV1561 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01813 ,0.00221 ,1.18789   ,0.04416 ,0.02733  ,0.08198  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1563-P3RLV1578)      ,P3RDM1563   ,P3RLV1578 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03121 ,0.00380 ,2.04457   ,0.07600 ,0.04704  ,0.14111  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1560-P3RDM1563)      ,P3RDM1560   ,P3RDM1563 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01520 ,0.00185 ,0.99550   ,0.03701 ,0.02290  ,0.06870  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1560-P3RDT861LV)     ,P3RDT861LV  ,P3RDM1560 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01521 ,0.00185 ,0.99621   ,0.03703 ,0.02292  ,0.06875  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1561-P3RLV1551)      ,P3RDM1561   ,P3RLV1551 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01991 ,0.00242 ,1.30434   ,0.04849 ,0.03001  ,0.09002  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1565-P3RLV1566)      ,P3RDM1565   ,P3RLV1566 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01895 ,0.00231 ,1.24172   ,0.04616 ,0.02857  ,0.08570  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1561-P3RDM1565)      ,P3RDM1561   ,P3RDM1565 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01520 ,0.00185 ,0.99601   ,0.03702 ,0.02291  ,0.06874  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1561-P3RDT861LV)     ,P3RDT861LV  ,P3RDM1561 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03041 ,0.00370 ,1.99190   ,0.07404 ,0.04582  ,0.13747  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1542)_s0  ,P3RDT862LV  ,P3RLV1542 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1542)_s1  ,P3RDT862LV  ,P3RLV1542 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1542)_s2  ,P3RDT862LV  ,P3RLV1542 ,0.42  ,0.160  ,1P_OH_CU_4_Ionic_0_416_0               ,0.13300 ,0.01618 ,8.71297   ,0.32388 ,0.20044  ,0.60132  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1544)_s0  ,P3RDT862LV  ,P3RLV1544 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1544)_s1  ,P3RDT862LV  ,P3RLV1544 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1544)_s2  ,P3RDT862LV  ,P3RLV1544 ,0.42  ,0.135  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11264 ,0.01371 ,7.37890   ,0.27429 ,0.16975  ,0.50925  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1573)_s0  ,P3RDT862LV  ,P3RLV1573 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1573)_s1  ,P3RDT862LV  ,P3RLV1573 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1573)_s2  ,P3RDT862LV  ,P3RLV1573 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10159 ,0.01236 ,6.65514   ,0.24739 ,0.15310  ,0.45930  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1579)_s0  ,P3RDT862LV  ,P3RLV1579 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1579)_s1  ,P3RDT862LV  ,P3RLV1579 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862LV-P3RLV1579)_s2  ,P3RDT862LV  ,P3RLV1579 ,0.42  ,0.130  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10792 ,0.01313 ,7.07000   ,0.26281 ,0.16264  ,0.48793  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT863LV-P3RLV1543)     ,P3RDT863LV  ,P3RLV1543 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01314 ,0.00160 ,0.86056   ,0.03199 ,0.01980  ,0.05939  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT864LV-P3RLV1558)     ,P3RDT864LV  ,P3RLV1558 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04298 ,0.00523 ,2.81572   ,0.10467 ,0.06478  ,0.19433  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1574-P3RLV1576)      ,P3RDM1574   ,P3RLV1576 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03668 ,0.00446 ,2.40265   ,0.08931 ,0.05527  ,0.16582  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1572-P3RLV1546)      ,P3RDM1572   ,P3RLV1546 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00824 ,0.00100 ,0.54009   ,0.02008 ,0.01242  ,0.03727  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1572-P3RDM1574)      ,P3RDM1574   ,P3RDM1572 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00869 ,0.00106 ,0.56954   ,0.02117 ,0.01310  ,0.03931  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1574-P3RDT864LV)     ,P3RDT864LV  ,P3RDM1574 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00869 ,0.00106 ,0.56954   ,0.02117 ,0.01310  ,0.03931  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT865LV-P3RLV1547)     ,P3RDT865LV  ,P3RLV1547 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01766 ,0.00215 ,1.15683   ,0.04300 ,0.02661  ,0.07984  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT866LV-P3RLV1550)     ,P3RDT866LV  ,P3RLV1550 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01477 ,0.00180 ,0.96788   ,0.03598 ,0.02227  ,0.06680  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT866LV-P3RLV1575)     ,P3RDT866LV  ,P3RLV1575 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01477 ,0.00180 ,0.96788   ,0.03598 ,0.02227  ,0.06680  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT867LV-P3RLV1552)     ,P3RDT867LV  ,P3RLV1552 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02545 ,0.00310 ,1.66712   ,0.06197 ,0.03835  ,0.11506  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT867LV-P3RLV1571)     ,P3RDT867LV  ,P3RLV1571 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03664 ,0.00446 ,2.40009   ,0.08922 ,0.05521  ,0.16564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT867LV-P3RLV1572)     ,P3RDT867LV  ,P3RLV1572 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02120 ,0.00258 ,1.38848   ,0.05161 ,0.03194  ,0.09583  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT868LV-P3RLV1554)     ,P3RDT868LV  ,P3RLV1554 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00792 ,0.00096 ,0.51915   ,0.01930 ,0.01194  ,0.03583  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT869LV-P3RLV1557)     ,P3RDT869LV  ,P3RLV1557 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01377 ,0.00168 ,0.90187   ,0.03352 ,0.02075  ,0.06224  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT870LV-P3RLV1559)     ,P3RDT870LV  ,P3RLV1559 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT871LV-P3RLV1560)     ,P3RDT871LV  ,P3RLV1560 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05273 ,0.00642 ,3.45400   ,0.12839 ,0.07946  ,0.23838  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1585-P3RLV1568)      ,P3RDM1585   ,P3RLV1568 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06078 ,0.00740 ,3.98149   ,0.14800 ,0.09159  ,0.27478  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1585-P3RDT871LV)     ,P3RDT871LV  ,P3RDM1585 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00955 ,0.00116 ,0.62594   ,0.02327 ,0.01440  ,0.04320  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT872LV-P3RLV1564)     ,P3RDT872LV  ,P3RLV1564 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02590 ,0.00315 ,1.69669   ,0.06307 ,0.03903  ,0.11710  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT872LV-P3RLV1565)     ,P3RDT872LV  ,P3RLV1565 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02590 ,0.00315 ,1.69669   ,0.06307 ,0.03903  ,0.11710  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT873LV-P3RLV1567)     ,P3RDT873LV  ,P3RLV1567 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00755 ,0.00092 ,0.49439   ,0.01838 ,0.01137  ,0.03412  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT874LV-P3RLV1569)     ,P3RDT874LV  ,P3RLV1569 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01116 ,0.00136 ,0.73139   ,0.02719 ,0.01683  ,0.05048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT875LV-P3RLV1580)     ,P3RDT875LV  ,P3RLV1580 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02773 ,0.00337 ,1.81684   ,0.06754 ,0.04180  ,0.12539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT876LV-P3RLV1581)     ,P3RDT876LV  ,P3RLV1581 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT877LV-P3RLV1584)     ,P3RDT877LV  ,P3RLV1584 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01628 ,0.00198 ,1.06625   ,0.03964 ,0.02453  ,0.07359  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1592-P3RLV1582)      ,P3RDM1592   ,P3RLV1582 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04701 ,0.00572 ,3.07954   ,0.11447 ,0.07084  ,0.21253  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1592-P3RDT877LV)     ,P3RDT877LV  ,P3RDM1592 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07639   ,0.04001 ,0.02476  ,0.07429  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT878LV-P3RLV1583)     ,P3RDT878LV  ,P3RLV1583 ,0.42  ,0.098  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08174 ,0.00995 ,5.35485   ,0.19905 ,0.12319  ,0.36956  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT879LV-P3RLV1585)     ,P3RDT879LV  ,P3RLV1585 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01214 ,0.00148 ,0.79500   ,0.02955 ,0.01829  ,0.05487  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT880LV-P3RLV1586)     ,P3RDT880LV  ,P3RLV1586 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06012 ,0.00732 ,3.93847   ,0.14640 ,0.09060  ,0.27181  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1597-P3RLV1587)      ,P3RDM1597   ,P3RLV1587 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00547 ,0.00067 ,0.35857   ,0.01333 ,0.00825  ,0.02475  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1597-P3RDT881LV)     ,P3RDT881LV  ,P3RDM1597 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01415 ,0.00172 ,0.92701   ,0.03446 ,0.02133  ,0.06398  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1598-P3RLV1588)      ,P3RDM1598   ,P3RLV1588 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01649 ,0.00201 ,1.08044   ,0.04016 ,0.02486  ,0.07457  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1598-P3RDT881LV)     ,P3RDT881LV  ,P3RDM1598 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92746   ,0.03448 ,0.02134  ,0.06401  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT882LV-P3RLV1589)     ,P3RDT882LV  ,P3RLV1589 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT883LV-P3RLV1590)     ,P3RDT883LV  ,P3RLV1590 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03002 ,0.00365 ,1.96636   ,0.07309 ,0.04524  ,0.13571  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT883LV-P3RLV1591)     ,P3RDT883LV  ,P3RLV1591 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03002 ,0.00365 ,1.96636   ,0.07309 ,0.04524  ,0.13571  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT884LV-P3RLV1592)     ,P3RDT884LV  ,P3RLV1592 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03519 ,0.00428 ,2.30546   ,0.08570 ,0.05304  ,0.15911  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1603-P3RLV1593)      ,P3RDM1603   ,P3RLV1593 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01859 ,0.00226 ,1.21800   ,0.04528 ,0.02802  ,0.08406  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1603-P3RLV1627)      ,P3RDM1603   ,P3RLV1627 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00579 ,0.00070 ,0.37948   ,0.01411 ,0.00873  ,0.02619  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1603-P3RLV1663)      ,P3RDM1603   ,P3RLV1663 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02939 ,0.00358 ,1.92510   ,0.07156 ,0.04429  ,0.13286  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1607-P3RLV1645)      ,P3RDM1607   ,P3RLV1645 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00382 ,0.00046 ,0.25007   ,0.00930 ,0.00575  ,0.01726  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1603-P3RDM1607)      ,P3RDM1603   ,P3RDM1607 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01461 ,0.00178 ,0.95682   ,0.03557 ,0.02201  ,0.06603  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1603-P3RDT885LV)     ,P3RDT885LV  ,P3RDM1603 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01461 ,0.00178 ,0.95736   ,0.03559 ,0.02202  ,0.06607  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1605-P3RLV1623)      ,P3RDM1605   ,P3RLV1623 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00463   ,0.03734 ,0.02311  ,0.06933  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1604-P3RLV1615)      ,P3RDM1604   ,P3RLV1615 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00571 ,0.00070 ,0.37425   ,0.01391 ,0.00861  ,0.02583  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1604-P3RDM1605)      ,P3RDM1605   ,P3RDM1604 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04483 ,0.00545 ,2.93668   ,0.10916 ,0.06756  ,0.20267  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1605-P3RDT885LV)     ,P3RDT885LV  ,P3RDM1605 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02947 ,0.00359 ,1.93050   ,0.07176 ,0.04441  ,0.13323  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT887LV-P3RLV1595)     ,P3RDT887LV  ,P3RLV1595 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04193 ,0.00510 ,2.74653   ,0.10210 ,0.06318  ,0.18955  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT887LV-P3RLV1600)     ,P3RDT887LV  ,P3RLV1600 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02214 ,0.00269 ,1.45025   ,0.05391 ,0.03336  ,0.10009  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT887LV-P3RLV1601)     ,P3RDT887LV  ,P3RLV1601 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03404 ,0.00414 ,2.22992   ,0.08289 ,0.05130  ,0.15390  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT887LV-P3RLV1637)     ,P3RDT887LV  ,P3RLV1637 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00360 ,0.00044 ,0.23562   ,0.00876 ,0.00542  ,0.01626  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1614-P3RLV1618)      ,P3RDM1614   ,P3RLV1618 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03851 ,0.00469 ,2.52255   ,0.09377 ,0.05803  ,0.17409  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1614-P3RDT887LV)     ,P3RDT887LV  ,P3RDM1614 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01461 ,0.00178 ,0.95682   ,0.03557 ,0.02201  ,0.06603  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT888LV-P3RLV1596)     ,P3RDT888LV  ,P3RLV1596 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01305 ,0.00159 ,0.85512   ,0.03179 ,0.01967  ,0.05902  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1617-P3RLV1647)      ,P3RDM1617   ,P3RLV1647 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01838 ,0.00224 ,1.20423   ,0.04476 ,0.02770  ,0.08311  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1617-P3RDT888LV)     ,P3RDT888LV  ,P3RDM1617 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02692 ,0.00328 ,1.76368   ,0.06556 ,0.04057  ,0.12172  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1618-P3RLV1652)      ,P3RDM1618   ,P3RLV1652 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00409 ,0.00050 ,0.26792   ,0.00996 ,0.00616  ,0.01849  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1619-P3RLV1772)      ,P3RDM1619   ,P3RLV1772 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02919 ,0.00355 ,1.91228   ,0.07108 ,0.04399  ,0.13198  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1618-P3RDM1619)      ,P3RDM1618   ,P3RDM1619 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04777 ,0.00581 ,3.12915   ,0.11632 ,0.07199  ,0.21596  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1618-P3RDT888LV)     ,P3RDT888LV  ,P3RDM1618 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01178 ,0.00143 ,0.77152   ,0.02868 ,0.01775  ,0.05325  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT889LV-P3RLV1649)     ,P3RDT889LV  ,P3RLV1649 ,0.42  ,0.099  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08262 ,0.01005 ,5.41247   ,0.20119 ,0.12451  ,0.37354  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1620-P3RLV1598)      ,P3RDM1620   ,P3RLV1598 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07700 ,0.00937 ,5.04436   ,0.18751 ,0.11605  ,0.34814  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1620-P3RDT889LV)     ,P3RDT889LV  ,P3RDM1620 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01505 ,0.00183 ,0.98590   ,0.03665 ,0.02268  ,0.06804  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1628-P3RLV1602)      ,P3RDM1628   ,P3RLV1602 ,0.42  ,0.003  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00151 ,0.00028 ,0.14767   ,0.00465 ,0.00361  ,0.01083  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1628-P3RDT891LV)     ,P3RDT891LV  ,P3RDM1628 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04162 ,0.00506 ,2.72651   ,0.10135 ,0.06272  ,0.18817  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1629-P3RLV1629)      ,P3RDM1629   ,P3RLV1629 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00391 ,0.00048 ,0.25626   ,0.00953 ,0.00590  ,0.01769  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1629-P3RDT891LV)     ,P3RDT891LV  ,P3RDM1629 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02868 ,0.00349 ,1.87906   ,0.06985 ,0.04323  ,0.12968  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT893LV-P3RLV1604)     ,P3RDT893LV  ,P3RLV1604 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04826 ,0.00587 ,3.16176   ,0.11753 ,0.07274  ,0.21821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1635-P3RLV1607)      ,P3RDM1635   ,P3RLV1607 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02810 ,0.00342 ,1.84114   ,0.06844 ,0.04236  ,0.12707  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1635-P3RDT896LV)     ,P3RDT896LV  ,P3RDM1635 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03185 ,0.00388 ,2.08655   ,0.07756 ,0.04800  ,0.14400  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1636-P3RLV1651)      ,P3RDM1636   ,P3RLV1651 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01066 ,0.00130 ,0.69800   ,0.02595 ,0.01606  ,0.04817  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1636-P3RDT896LV)     ,P3RDT896LV  ,P3RDM1636 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02302   ,0.03803 ,0.02353  ,0.07060  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT897LV-P3RLV1608)     ,P3RDT897LV  ,P3RLV1608 ,0.42  ,0.001  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00027 ,0.00009 ,0.05793   ,0.00110 ,0.00071  ,0.00212  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT898LV-P3RLV1609)     ,P3RDT898LV  ,P3RLV1609 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02761 ,0.00336 ,1.80842   ,0.06722 ,0.04160  ,0.12481  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT900LV-P3RLV1617)     ,P3RDT900LV  ,P3RLV1617 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03547 ,0.00432 ,2.32366   ,0.08638 ,0.05346  ,0.16037  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1640-P3RLV1614)      ,P3RDM1640   ,P3RLV1614 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06840 ,0.00832 ,4.48063   ,0.16656 ,0.10308  ,0.30923  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1640-P3RDT900LV)     ,P3RDT900LV  ,P3RDM1640 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00201 ,1.08454   ,0.04032 ,0.02495  ,0.07485  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1642-P3RLV1616)      ,P3RDM1642   ,P3RLV1616 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00397 ,0.00048 ,0.25982   ,0.00966 ,0.00598  ,0.01793  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1642-P3RDT901LV)     ,P3RDT901LV  ,P3RDM1642 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00899 ,0.00109 ,0.58875   ,0.02189 ,0.01354  ,0.04063  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1643-P3RLV1639)      ,P3RDM1643   ,P3RLV1639 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02450 ,0.00298 ,1.60510   ,0.05967 ,0.03693  ,0.11078  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1643-P3RDT901LV)     ,P3RDT901LV  ,P3RDM1643 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01276 ,0.00155 ,0.83569   ,0.03106 ,0.01922  ,0.05767  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1644-P3RLV1619)      ,P3RDM1644   ,P3RLV1619 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00339 ,0.00041 ,0.22211   ,0.00826 ,0.00511  ,0.01533  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1644-P3RDT902LV)     ,P3RDT902LV  ,P3RDM1644 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01148 ,0.00140 ,0.75227   ,0.02796 ,0.01731  ,0.05192  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1645-P3RLV1626)      ,P3RDM1645   ,P3RLV1626 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00490 ,0.00060 ,0.32116   ,0.01194 ,0.00739  ,0.02216  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1645-P3RDT902LV)     ,P3RDT902LV  ,P3RDM1645 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00459 ,0.00056 ,0.30097   ,0.01119 ,0.00692  ,0.02077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT903LV-P3RLV1620)     ,P3RDT903LV  ,P3RLV1620 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00582 ,0.00071 ,0.38141   ,0.01418 ,0.00877  ,0.02632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT904LV-P3RLV1621)     ,P3RDT904LV  ,P3RLV1621 ,0.42  ,0.121  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10072 ,0.01226 ,6.59788   ,0.24526 ,0.15178  ,0.45535  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT904LV-P3RLV1628)     ,P3RDT904LV  ,P3RLV1628 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00831 ,0.00101 ,0.54437   ,0.02024 ,0.01252  ,0.03757  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT905LV-P3RLV1625)     ,P3RDT905LV  ,P3RLV1625 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02483 ,0.00302 ,1.62644   ,0.06046 ,0.03742  ,0.11225  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT905LV-P3RLV1634)     ,P3RDT905LV  ,P3RLV1634 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04567 ,0.00556 ,2.99189   ,0.11122 ,0.06883  ,0.20648  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT906LV-P3RLV1630)     ,P3RDT906LV  ,P3RLV1630 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00807 ,0.00098 ,0.52888   ,0.01966 ,0.01217  ,0.03650  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT907LV-P3RLV1631)     ,P3RDT907LV  ,P3RLV1631 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06776 ,0.00825 ,4.43914   ,0.16501 ,0.10212  ,0.30637  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1653-P3RLV1633)      ,P3RDM1653   ,P3RLV1633 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00593 ,0.00110 ,0.57927   ,0.01825 ,0.01416  ,0.04249  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1653-P3RDT908LV)     ,P3RDT908LV  ,P3RDM1653 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02637 ,0.00489 ,2.57708   ,0.08118 ,0.06301  ,0.18902  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1654-P3RLV1662)      ,P3RDM1654   ,P3RLV1662 ,0.42  ,0.006  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00270 ,0.00062 ,0.34299   ,0.00931 ,0.00671  ,0.02014  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1654-P3RDT908LV)     ,P3RDT908LV  ,P3RDM1654 ,0.42  ,0.049  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.02094 ,0.00477 ,2.66187   ,0.07224 ,0.05209  ,0.15627  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT909LV-P3RLV1635)     ,P3RDT909LV  ,P3RLV1635 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT911LV-P3RLV1638)     ,P3RDT911LV  ,P3RLV1638 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02394 ,0.00291 ,1.56810   ,0.05829 ,0.03607  ,0.10822  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT911LV-P3RLV1644)     ,P3RDT911LV  ,P3RLV1644 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02394 ,0.00291 ,1.56810   ,0.05829 ,0.03607  ,0.10822  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT912LV-P3RLV1640)     ,P3RDT912LV  ,P3RLV1640 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01493 ,0.00182 ,0.97826   ,0.03636 ,0.02250  ,0.06751  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT913LV-P3RLV1641)     ,P3RDT913LV  ,P3RLV1641 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00334 ,0.00041 ,0.21883   ,0.00813 ,0.00503  ,0.01510  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1661-P3RLV1654)      ,P3RDM1661   ,P3RLV1654 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00195 ,0.00024 ,0.12779   ,0.00475 ,0.00294  ,0.00882  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1661-P3RDT913LV)     ,P3RDT913LV  ,P3RDM1661 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02081 ,0.00253 ,1.36343   ,0.05068 ,0.03137  ,0.09410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT914LV-P3RLV1643)     ,P3RDT914LV  ,P3RLV1643 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00867 ,0.00161 ,0.84756   ,0.02670 ,0.02072  ,0.06217  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1663-P3RLV1646)      ,P3RDM1663   ,P3RLV1646 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04642 ,0.00565 ,3.04112   ,0.11305 ,0.06996  ,0.20988  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1663-P3RDT915LV)     ,P3RDT915LV  ,P3RDM1663 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01437 ,0.00175 ,0.94157   ,0.03500 ,0.02166  ,0.06498  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1664-P3RLV1657)      ,P3RDM1664   ,P3RLV1657 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05514 ,0.00671 ,3.61214   ,0.13427 ,0.08310  ,0.24929  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1664-P3RDT915LV)     ,P3RDT915LV  ,P3RDM1664 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01438 ,0.00175 ,0.94171   ,0.03501 ,0.02166  ,0.06499  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT916LV-P3RLV1648)     ,P3RDT916LV  ,P3RLV1648 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT917LV-P3RLV1650)     ,P3RDT917LV  ,P3RLV1650 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04669 ,0.00568 ,3.05877   ,0.11370 ,0.07037  ,0.21110  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT917LV-P3RLV1774)     ,P3RDT917LV  ,P3RLV1774 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02581 ,0.00314 ,1.69078   ,0.06285 ,0.03890  ,0.11669  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT918LV-P3RLV1653)     ,P3RDT918LV  ,P3RLV1653 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT919LV-P3RLV1656)     ,P3RDT919LV  ,P3RLV1656 ,0.42  ,0.079  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02129 ,0.00734 ,4.55618   ,0.08630 ,0.05554  ,0.16662  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT920LV-P3RLV1658)     ,P3RDT920LV  ,P3RLV1658 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT921LV-P3RLV1659)     ,P3RDT921LV  ,P3RLV1659 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05116 ,0.00623 ,3.35172   ,0.12459 ,0.07711  ,0.23132  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT923LV-P3RLV1661)     ,P3RDT923LV  ,P3RLV1661 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03245 ,0.00395 ,2.12579   ,0.07902 ,0.04890  ,0.14671  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT925LV-P3RLV1665)     ,P3RDT925LV  ,P3RLV1665 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07883 ,0.00959 ,5.16430   ,0.19197 ,0.11880  ,0.35641  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1676-P3RLV1667)      ,P3RDM1676   ,P3RLV1667 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06955 ,0.00846 ,4.55631   ,0.16937 ,0.10482  ,0.31445  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1676-P3RLV1668)      ,P3RDM1676   ,P3RLV1668 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01236 ,0.00150 ,0.80977   ,0.03010 ,0.01863  ,0.05589  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1676-P3RDT925LV)     ,P3RDT925LV  ,P3RDM1676 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00902 ,0.00110 ,0.59106   ,0.02197 ,0.01360  ,0.04079  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT926LV-P3RLV1666)     ,P3RDT926LV  ,P3RLV1666 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01766 ,0.00215 ,1.15700   ,0.04301 ,0.02662  ,0.07985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT927LV-P3RLV1669)     ,P3RDT927LV  ,P3RLV1669 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02997 ,0.00365 ,1.96312   ,0.07297 ,0.04516  ,0.13548  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT928LV-P3RLV1670)     ,P3RDT928LV  ,P3RLV1670 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01689 ,0.00206 ,1.10666   ,0.04114 ,0.02546  ,0.07638  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1681-P3RLV1671)      ,P3RDM1681   ,P3RLV1671 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06217 ,0.00756 ,4.07267   ,0.15139 ,0.09369  ,0.28107  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1681-P3RDT929LV)     ,P3RDT929LV  ,P3RDM1681 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00411 ,0.00050 ,0.26938   ,0.01001 ,0.00620  ,0.01859  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1682-P3RLV1722)      ,P3RDM1682   ,P3RLV1722 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00299 ,0.00036 ,0.19570   ,0.00727 ,0.00450  ,0.01351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1682-P3RDT929LV)     ,P3RDT929LV  ,P3RDM1682 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04719 ,0.00574 ,3.09151   ,0.11492 ,0.07112  ,0.21336  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT930LV-P3RLV1672)     ,P3RDT930LV  ,P3RLV1672 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00849 ,0.00103 ,0.55603   ,0.02067 ,0.01279  ,0.03837  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT931LV-P3RLV1673)     ,P3RDT931LV  ,P3RLV1673 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01103 ,0.00134 ,0.72246   ,0.02686 ,0.01662  ,0.04986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT932LV-P3RLV1674)     ,P3RDT932LV  ,P3RLV1674 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07707 ,0.00938 ,5.04860   ,0.18767 ,0.11614  ,0.34843  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT933LV-P3RLV1675)     ,P3RDT933LV  ,P3RLV1675 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07722 ,0.00940 ,5.05852   ,0.18804 ,0.11637  ,0.34911  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1687-P3RLV1676)      ,P3RDM1687   ,P3RLV1676 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03086 ,0.00375 ,2.02158   ,0.07515 ,0.04651  ,0.13952  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1687-P3RDT934LV)     ,P3RDT934LV  ,P3RDM1687 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03412 ,0.00415 ,2.23526   ,0.08309 ,0.05142  ,0.15427  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1688-P3RLV1688)      ,P3RDM1688   ,P3RLV1688 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00336 ,0.00041 ,0.22004   ,0.00818 ,0.00506  ,0.01519  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1688-P3RDT934LV)     ,P3RDT934LV  ,P3RDM1688 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02314 ,0.00282 ,1.51604   ,0.05635 ,0.03488  ,0.10463  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT935LV-P3RLV1677)     ,P3RDT935LV  ,P3RLV1677 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01366 ,0.00166 ,0.89467   ,0.03326 ,0.02058  ,0.06175  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT936LV-P3RLV1678)     ,P3RDT936LV  ,P3RLV1678 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02252 ,0.00274 ,1.47498   ,0.05483 ,0.03393  ,0.10180  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT937LV-P3RLV1679)     ,P3RDT937LV  ,P3RLV1679 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00793 ,0.00097 ,0.51973   ,0.01932 ,0.01196  ,0.03587  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT938LV-P3RLV1680)     ,P3RDT938LV  ,P3RLV1680 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02671 ,0.00325 ,1.75001   ,0.06505 ,0.04026  ,0.12078  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT939LV-P3RLV1681)     ,P3RDT939LV  ,P3RLV1681 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07700 ,0.00937 ,5.04398   ,0.18750 ,0.11604  ,0.34811  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT940LV-P3RLV1682)     ,P3RDT940LV  ,P3RLV1682 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00810 ,0.00099 ,0.53071   ,0.01973 ,0.01221  ,0.03663  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT941LV-P3RLV1683)     ,P3RDT941LV  ,P3RLV1683 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06282 ,0.00764 ,4.11531   ,0.15298 ,0.09467  ,0.28402  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT942LV-P3RLV1684)     ,P3RDT942LV  ,P3RLV1684 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01909 ,0.00232 ,1.25072   ,0.04649 ,0.02877  ,0.08632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT943LV-P3RLV1685)     ,P3RDT943LV  ,P3RLV1685 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06747 ,0.00821 ,4.41974   ,0.16429 ,0.10168  ,0.30503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT944LV-P3RLV1686)     ,P3RDT944LV  ,P3RLV1686 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02351 ,0.00286 ,1.53986   ,0.05724 ,0.03542  ,0.10627  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1699-P3RLV1687)      ,P3RDM1699   ,P3RLV1687 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03022 ,0.00368 ,1.97956   ,0.07358 ,0.04554  ,0.13662  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1699-P3RDT944LV)     ,P3RDT944LV  ,P3RDM1699 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04645 ,0.00565 ,3.04280   ,0.11311 ,0.07000  ,0.21000  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT945LV-P3RLV1689)     ,P3RDT945LV  ,P3RLV1689 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07524 ,0.00916 ,4.92895   ,0.18322 ,0.11339  ,0.34017  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT946LV-P3RLV1690)     ,P3RDT946LV  ,P3RLV1690 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01130 ,0.00138 ,0.74044   ,0.02752 ,0.01703  ,0.05110  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT947LV-P3RLV1691)     ,P3RDT947LV  ,P3RLV1691 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT948LV-P3RLV1692)     ,P3RDT948LV  ,P3RLV1692 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05574 ,0.00678 ,3.65123   ,0.13572 ,0.08400  ,0.25199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT949LV-P3RLV1693)     ,P3RDT949LV  ,P3RLV1693 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06575 ,0.00800 ,4.30747   ,0.16012 ,0.09909  ,0.29728  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT950LV-P3RLV1694)     ,P3RDT950LV  ,P3RLV1694 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00699 ,0.00085 ,0.45769   ,0.01701 ,0.01053  ,0.03159  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT951LV-P3RLV1695)     ,P3RDT951LV  ,P3RLV1695 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05951 ,0.00724 ,3.89850   ,0.14492 ,0.08968  ,0.26905  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT952LV-P3RLV1697)     ,P3RDT952LV  ,P3RLV1697 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03743 ,0.00455 ,2.45176   ,0.09114 ,0.05640  ,0.16921  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT952LV-P3RLV1698)     ,P3RDT952LV  ,P3RLV1698 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01467 ,0.00179 ,0.96121   ,0.03573 ,0.02211  ,0.06634  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1707-P3RLV1696)      ,P3RDM1707   ,P3RLV1696 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01544 ,0.00188 ,1.01178   ,0.03761 ,0.02328  ,0.06983  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1707-P3RDT952LV)_s0  ,P3RDT952LV  ,P3RDM1707 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05587 ,0.00680 ,3.65994   ,0.13605 ,0.08420  ,0.25259  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1707-P3RDT952LV)_s1  ,P3RDT952LV  ,P3RDM1707 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00854 ,0.00104 ,0.55932   ,0.02079 ,0.01287  ,0.03860  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT953LV-P3RLV1699)     ,P3RDT953LV  ,P3RLV1699 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02150 ,0.00262 ,1.40874   ,0.05237 ,0.03241  ,0.09722  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT953LV-P3RLV1700)     ,P3RDT953LV  ,P3RLV1700 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00747 ,0.00091 ,0.48928   ,0.01819 ,0.01126  ,0.03377  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1713-P3RLV1710)      ,P3RDM1713   ,P3RLV1710 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00799 ,0.00097 ,0.52317   ,0.01945 ,0.01204  ,0.03611  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1713-P3RDT954LV)     ,P3RDT954LV  ,P3RDM1713 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02885 ,0.00351 ,1.88968   ,0.07024 ,0.04347  ,0.13042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
