Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM1714-P3RLV1718)      ,P3RDM1714   ,P3RLV1718 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00587 ,0.00071 ,0.38456   ,0.01430 ,0.00885  ,0.02654  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1712-P3RLV1702)      ,P3RDM1712   ,P3RLV1702 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00621 ,0.00076 ,0.40705   ,0.01513 ,0.00936  ,0.02809  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1712-P3RDM1714)      ,P3RDM1714   ,P3RDM1712 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88243   ,0.03280 ,0.02030  ,0.06090  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1714-P3RDT954LV)     ,P3RDT954LV  ,P3RDM1714 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01346 ,0.00164 ,0.88202   ,0.03279 ,0.02029  ,0.06087  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT955LV-P3RLV1703)     ,P3RDT955LV  ,P3RLV1703 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02287 ,0.00278 ,1.49847   ,0.05570 ,0.03447  ,0.10342  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT955LV-P3RLV1708)     ,P3RDT955LV  ,P3RLV1708 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00883 ,0.00107 ,0.57830   ,0.02150 ,0.01330  ,0.03991  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1717-P3RLV1704)      ,P3RDM1717   ,P3RLV1704 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02066 ,0.00251 ,1.35342   ,0.05031 ,0.03114  ,0.09341  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1717-P3RDT956LV)     ,P3RDT956LV  ,P3RDM1717 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00740 ,0.00090 ,0.48446   ,0.01801 ,0.01115  ,0.03344  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1718-P3RLV1721)      ,P3RDM1718   ,P3RLV1721 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01157 ,0.00141 ,0.75786   ,0.02817 ,0.01743  ,0.05230  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1718-P3RDT956LV)     ,P3RDT956LV  ,P3RDM1718 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05729 ,0.00697 ,3.75321   ,0.13952 ,0.08634  ,0.25903  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT957LV-P3RLV1705)     ,P3RDT957LV  ,P3RLV1705 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01414 ,0.00172 ,0.92609   ,0.03442 ,0.02130  ,0.06391  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT958LV-P3RLV1706)     ,P3RDT958LV  ,P3RLV1706 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01850 ,0.00225 ,1.21164   ,0.04504 ,0.02787  ,0.08362  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT959LV-P3RLV1707)     ,P3RDT959LV  ,P3RLV1707 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96539   ,0.03589 ,0.02221  ,0.06663  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT960LV-P3RLV1709)     ,P3RDT960LV  ,P3RLV1709 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01670 ,0.00203 ,1.09383   ,0.04066 ,0.02516  ,0.07549  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT961LV-P3RLV1711)     ,P3RDT961LV  ,P3RLV1711 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00315 ,0.00038 ,0.20614   ,0.00766 ,0.00474  ,0.01423  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT962LV-P3RLV1712)     ,P3RDT962LV  ,P3RLV1712 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06006 ,0.00731 ,3.93477   ,0.14626 ,0.09052  ,0.27156  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT963LV-P3RLV1713)     ,P3RDT963LV  ,P3RLV1713 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02321 ,0.00282 ,1.52034   ,0.05651 ,0.03498  ,0.10493  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT964LV-P3RLV1714)     ,P3RDT964LV  ,P3RLV1714 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02325 ,0.00283 ,1.52296   ,0.05661 ,0.03504  ,0.10511  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT965LV-P3RLV1715)     ,P3RDT965LV  ,P3RLV1715 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT966LV-P3RLV1716)     ,P3RDT966LV  ,P3RLV1716 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02301 ,0.00280 ,1.50719   ,0.05603 ,0.03467  ,0.10402  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1729-P3RLV1720)      ,P3RDM1729   ,P3RLV1720 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03349 ,0.00408 ,2.19390   ,0.08155 ,0.05047  ,0.15141  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1729-P3RDT967LV)     ,P3RDT967LV  ,P3RDM1729 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03184 ,0.00387 ,2.08594   ,0.07754 ,0.04799  ,0.14396  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1730-P3RLV1895)      ,P3RDM1730   ,P3RLV1895 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01387 ,0.00169 ,0.90888   ,0.03379 ,0.02091  ,0.06273  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1730-P3RDT967LV)     ,P3RDT967LV  ,P3RDM1730 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03184 ,0.00387 ,2.08594   ,0.07754 ,0.04799  ,0.14396  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT968LV-P3RLV1723)     ,P3RDT968LV  ,P3RLV1723 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01751 ,0.00213 ,1.14731   ,0.04265 ,0.02639  ,0.07918  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT969LV-P3RLV1725)     ,P3RDT969LV  ,P3RLV1725 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00628 ,0.00076 ,0.41137   ,0.01529 ,0.00946  ,0.02839  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT970LV-P3RLV1726)     ,P3RDT970LV  ,P3RLV1726 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05774 ,0.00703 ,3.78234   ,0.14060 ,0.08701  ,0.26104  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1734-P3RLV1736)      ,P3RDM1734   ,P3RLV1736 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00903 ,0.00110 ,0.59180   ,0.02200 ,0.01361  ,0.04084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1734-P3RDT970LV)     ,P3RDT970LV  ,P3RDM1734 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01133 ,0.00138 ,0.74212   ,0.02759 ,0.01707  ,0.05122  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT971LV-P3RLV1738)     ,P3RDT971LV  ,P3RLV1738 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02495 ,0.00304 ,1.63472   ,0.06077 ,0.03761  ,0.11282  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1735-P3RLV1727)      ,P3RDM1735   ,P3RLV1727 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02355 ,0.00287 ,1.54271   ,0.05735 ,0.03549  ,0.10647  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1736-P3RLV1731)      ,P3RDM1736   ,P3RLV1731 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01930 ,0.00235 ,1.26404   ,0.04699 ,0.02908  ,0.08724  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1735-P3RDM1736)      ,P3RDM1735   ,P3RDM1736 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01178 ,0.00143 ,0.77167   ,0.02868 ,0.01775  ,0.05326  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1735-P3RDT971LV)     ,P3RDT971LV  ,P3RDM1735 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01179 ,0.00143 ,0.77207   ,0.02870 ,0.01776  ,0.05328  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1738-P3RLV1753)      ,P3RDM1738   ,P3RLV1753 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01354 ,0.00165 ,0.88725   ,0.03298 ,0.02041  ,0.06123  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1738-P3RDT971LV)     ,P3RDT971LV  ,P3RDM1738 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03805 ,0.00463 ,2.49253   ,0.09265 ,0.05734  ,0.17202  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT972LV-P3RLV1728)     ,P3RDT972LV  ,P3RLV1728 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00324 ,0.00039 ,0.21253   ,0.00790 ,0.00489  ,0.01467  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT973LV-P3RLV1729)     ,P3RDT973LV  ,P3RLV1729 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00297 ,0.00036 ,0.19472   ,0.00724 ,0.00448  ,0.01344  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1741-P3RLV1730)      ,P3RDM1741   ,P3RLV1730 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02785 ,0.00339 ,1.82433   ,0.06781 ,0.04197  ,0.12591  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1741-P3RDT973LV)     ,P3RDT973LV  ,P3RDM1741 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05741 ,0.00699 ,3.76059   ,0.13979 ,0.08651  ,0.25954  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1742-P3RLV1732)      ,P3RDM1742   ,P3RLV1732 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01478 ,0.00180 ,0.96811   ,0.03599 ,0.02227  ,0.06681  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1742-P3RDT974LV)     ,P3RDT974LV  ,P3RDM1742 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02326 ,0.00283 ,1.52393   ,0.05665 ,0.03506  ,0.10517  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1743-P3RLV1733)      ,P3RDM1743   ,P3RLV1733 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02342 ,0.00285 ,1.53435   ,0.05704 ,0.03530  ,0.10589  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1743-P3RDT974LV)     ,P3RDT974LV  ,P3RDM1743 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00141 ,0.76169   ,0.02831 ,0.01752  ,0.05257  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT975LV-P3RLV1734)     ,P3RDT975LV  ,P3RLV1734 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02635 ,0.00321 ,1.72602   ,0.06416 ,0.03971  ,0.11912  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1745-P3RLV1750)      ,P3RDM1745   ,P3RLV1750 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06310 ,0.00768 ,4.13388   ,0.15367 ,0.09510  ,0.28530  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1745-P3RDT975LV)     ,P3RDT975LV  ,P3RDM1745 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01593 ,0.00194 ,1.04326   ,0.03878 ,0.02400  ,0.07200  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT976LV-P3RLV1735)     ,P3RDT976LV  ,P3RLV1735 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04644 ,0.00565 ,3.04211   ,0.11308 ,0.06998  ,0.20995  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1747-P3RLV1749)      ,P3RDM1747   ,P3RLV1749 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03557 ,0.00433 ,2.33041   ,0.08663 ,0.05361  ,0.16083  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1747-P3RDT976LV)     ,P3RDT976LV  ,P3RDM1747 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01115 ,0.00136 ,0.73027   ,0.02715 ,0.01680  ,0.05040  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT977LV-P3RLV1748)     ,P3RDT977LV  ,P3RLV1748 ,0.42  ,0.111  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09206 ,0.01120 ,6.03090   ,0.22418 ,0.13874  ,0.41622  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT977LV-P3RLV1755)     ,P3RDT977LV  ,P3RLV1755 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05389 ,0.00656 ,3.53006   ,0.13122 ,0.08121  ,0.24363  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1748-P3RLV1737)      ,P3RDM1748   ,P3RLV1737 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02892 ,0.00352 ,1.89476   ,0.07043 ,0.04359  ,0.13077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1748-P3RDT977LV)     ,P3RDT977LV  ,P3RDM1748 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01533 ,0.00186 ,1.00402   ,0.03732 ,0.02310  ,0.06929  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT978LV-P3RLV1751)     ,P3RDT978LV  ,P3RLV1751 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00304 ,0.00037 ,0.19907   ,0.00740 ,0.00458  ,0.01374  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1751-P3RLV1739)      ,P3RDM1751   ,P3RLV1739 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02211 ,0.00269 ,1.44829   ,0.05384 ,0.03332  ,0.09995  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1753-P3RLV1756)      ,P3RDM1753   ,P3RLV1756 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01726 ,0.00210 ,1.13040   ,0.04202 ,0.02600  ,0.07801  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1751-P3RDM1753)      ,P3RDM1751   ,P3RDM1753 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02456 ,0.00299 ,1.60916   ,0.05982 ,0.03702  ,0.11106  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1751-P3RDT978LV)     ,P3RDT978LV  ,P3RDM1751 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00655 ,0.00080 ,0.42896   ,0.01595 ,0.00987  ,0.02960  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1755-P3RLV1741)      ,P3RDM1755   ,P3RLV1741 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01924 ,0.00234 ,1.26060   ,0.04686 ,0.02900  ,0.08700  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1754-P3RLV1740)      ,P3RDM1754   ,P3RLV1740 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01529 ,0.00186 ,1.00186   ,0.03724 ,0.02305  ,0.06914  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1754-P3RDM1755)      ,P3RDM1755   ,P3RDM1754 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04952 ,0.00603 ,3.24400   ,0.12059 ,0.07463  ,0.22388  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1755-P3RDT979LV)     ,P3RDT979LV  ,P3RDM1755 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01210 ,0.00147 ,0.79236   ,0.02945 ,0.01823  ,0.05468  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1756-P3RLV1746)      ,P3RDM1756   ,P3RLV1746 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01168 ,0.00142 ,0.76517   ,0.02844 ,0.01760  ,0.05281  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1756-P3RDT979LV)     ,P3RDT979LV  ,P3RDM1756 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02898 ,0.00353 ,1.89862   ,0.07058 ,0.04368  ,0.13103  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT980LV-P3RLV1742)     ,P3RDT980LV  ,P3RLV1742 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04768 ,0.00580 ,3.12337   ,0.11610 ,0.07185  ,0.21556  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT981LV-P3RLV1743)     ,P3RDT981LV  ,P3RLV1743 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07008 ,0.00853 ,4.59093   ,0.17066 ,0.10561  ,0.31684  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT982LV-P3RLV1744)     ,P3RDT982LV  ,P3RLV1744 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01722 ,0.00209 ,1.12779   ,0.04192 ,0.02594  ,0.07783  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1760-P3RLV1754)      ,P3RDM1760   ,P3RLV1754 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02750 ,0.00335 ,1.80121   ,0.06696 ,0.04144  ,0.12431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1760-P3RDT982LV)     ,P3RDT982LV  ,P3RDM1760 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01279 ,0.00156 ,0.83781   ,0.03114 ,0.01927  ,0.05782  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT983LV-P3RLV1745)     ,P3RDT983LV  ,P3RLV1745 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02488 ,0.00303 ,1.62967   ,0.06058 ,0.03749  ,0.11247  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT984LV-P3RLV1747)     ,P3RDT984LV  ,P3RLV1747 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00673 ,0.00082 ,0.44061   ,0.01638 ,0.01014  ,0.03041  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT985LV-P3RLV1752)     ,P3RDT985LV  ,P3RLV1752 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01643 ,0.00200 ,1.07653   ,0.04002 ,0.02477  ,0.07430  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT986LV-P3RLV1757)     ,P3RDT986LV  ,P3RLV1757 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03446 ,0.00419 ,2.25766   ,0.08392 ,0.05194  ,0.15581  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT987LV-P3RLV1758)     ,P3RDT987LV  ,P3RLV1758 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00317 ,0.00039 ,0.20751   ,0.00771 ,0.00477  ,0.01432  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1767-P3RLV1762)      ,P3RDM1767   ,P3RLV1762 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01489 ,0.00181 ,0.97562   ,0.03627 ,0.02244  ,0.06733  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1767-P3RDT988LV)     ,P3RDT988LV  ,P3RDM1767 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04710 ,0.00573 ,3.08568   ,0.11470 ,0.07099  ,0.21296  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1768-P3RLV1763)      ,P3RDM1768   ,P3RLV1763 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00444 ,0.00054 ,0.29071   ,0.01081 ,0.00669  ,0.02006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1766-P3RLV1759)      ,P3RDM1766   ,P3RLV1759 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00383 ,0.00047 ,0.25108   ,0.00933 ,0.00578  ,0.01733  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1766-P3RDM1768)      ,P3RDM1768   ,P3RDM1766 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02845 ,0.00346 ,1.86369   ,0.06928 ,0.04287  ,0.12862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1768-P3RDT988LV)     ,P3RDT988LV  ,P3RDM1768 ,0.42  ,0.039  ,1P_OH_CU_2/0_Doric_0_416_0             ,0.01018 ,0.00359 ,2.27796   ,0.03314 ,0.01766  ,0.05298  ,300 ,1 ,C   ,C_LV   ,1_LV_100     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT989LV-P3RLV1760)     ,P3RDT989LV  ,P3RLV1760 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02501 ,0.00304 ,1.63836   ,0.06090 ,0.03769  ,0.11307  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT990LV-P3RLV1761)     ,P3RDT990LV  ,P3RLV1761 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02961 ,0.00360 ,1.93947   ,0.07209 ,0.04462  ,0.13385  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT991LV-P3RLV1764)     ,P3RDT991LV  ,P3RLV1764 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT992LV-P3RLV1765)     ,P3RDT992LV  ,P3RLV1765 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00239 ,0.00029 ,0.15671   ,0.00583 ,0.00361  ,0.01082  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT993LV-P3RLV1767)     ,P3RDT993LV  ,P3RLV1767 ,0.42  ,0.011  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00286 ,0.00099 ,0.61241   ,0.01160 ,0.00747  ,0.02240  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1775-P3RLV1769)      ,P3RDM1775   ,P3RLV1769 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03404 ,0.00414 ,2.23018   ,0.08290 ,0.05131  ,0.15392  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1775-P3RDT995LV)     ,P3RDT995LV  ,P3RDM1775 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03023 ,0.00368 ,1.98015   ,0.07361 ,0.04555  ,0.13666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1776-P3RLV1777)      ,P3RDM1776   ,P3RLV1777 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01585 ,0.00193 ,1.03816   ,0.03859 ,0.02388  ,0.07165  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1776-P3RDT995LV)     ,P3RDT995LV  ,P3RDM1776 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03054 ,0.00372 ,2.00036   ,0.07436 ,0.04602  ,0.13805  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1777-P3RLV1770)      ,P3RDM1777   ,P3RLV1770 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01919 ,0.00234 ,1.25719   ,0.04673 ,0.02892  ,0.08676  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1777-P3RDT996LV)     ,P3RDT996LV  ,P3RDM1777 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01485 ,0.00181 ,0.97303   ,0.03617 ,0.02238  ,0.06715  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1778-P3RLV1776)      ,P3RDM1778   ,P3RLV1776 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04486 ,0.00546 ,2.93905   ,0.10925 ,0.06761  ,0.20284  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDM1778-P3RDT996LV)     ,P3RDT996LV  ,P3RDM1778 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01485 ,0.00181 ,0.97303   ,0.03617 ,0.02238  ,0.06715  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT997LV-P3RLV1771)     ,P3RDT997LV  ,P3RLV1771 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02871 ,0.00349 ,1.88062   ,0.06991 ,0.04326  ,0.12979  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT998LV-P3RLV1773)     ,P3RDT998LV  ,P3RLV1773 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT999LV-P3RLV1775)     ,P3RDT999LV  ,P3RLV1775 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04630 ,0.00563 ,3.03322   ,0.11275 ,0.06978  ,0.20934  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1000LV-P3RLV1778)    ,P3RDT1000LV ,P3RLV1778 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01671 ,0.00203 ,1.09441   ,0.04068 ,0.02518  ,0.07553  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1001LV-P3RLV1780)    ,P3RDT1001LV ,P3RLV1780 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00678 ,0.00082 ,0.44405   ,0.01651 ,0.01022  ,0.03065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1783-P3RLV1779)      ,P3RDM1783   ,P3RLV1779 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02372 ,0.00289 ,1.55396   ,0.05776 ,0.03575  ,0.10725  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1783-P3RDT1001LV)    ,P3RDT1001LV ,P3RDM1783 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06146 ,0.00748 ,4.02618   ,0.14966 ,0.09262  ,0.27787  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1785-P3RLV1781)      ,P3RDM1785   ,P3RLV1781 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00517 ,0.00063 ,0.33844   ,0.01258 ,0.00779  ,0.02336  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1785-P3RDT1001LV)    ,P3RDT1001LV ,P3RDM1785 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03108 ,0.00378 ,2.03632   ,0.07569 ,0.04685  ,0.14054  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1002LV-P3RLV1782)    ,P3RDT1002LV ,P3RLV1782 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98182   ,0.03650 ,0.02259  ,0.06776  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1002LV-P3RLV1785)    ,P3RDT1002LV ,P3RLV1785 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03588 ,0.00437 ,2.35027   ,0.08736 ,0.05407  ,0.16220  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1788-P3RLV1792)      ,P3RDM1788   ,P3RLV1792 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02915 ,0.00355 ,1.90967   ,0.07099 ,0.04393  ,0.13180  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1788-P3RDT1002LV)    ,P3RDT1002LV ,P3RDM1788 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01635 ,0.00199 ,1.07084   ,0.03981 ,0.02463  ,0.07390  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1003LV-P3RLV1783)    ,P3RDT1003LV ,P3RLV1783 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04993 ,0.00607 ,3.27063   ,0.12158 ,0.07524  ,0.22572  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1004LV-P3RLV1784)    ,P3RDT1004LV ,P3RLV1784 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00993 ,0.00121 ,0.65067   ,0.02419 ,0.01497  ,0.04491  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1004LV-P3RLV1790)    ,P3RDT1004LV ,P3RLV1790 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03124 ,0.00380 ,2.04652   ,0.07607 ,0.04708  ,0.14124  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1791-P3RLV1787)      ,P3RDM1791   ,P3RLV1787 ,0.42  ,0.112  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09329 ,0.01135 ,6.11152   ,0.22718 ,0.14060  ,0.42179  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1791-P3RDT1004LV)    ,P3RDT1004LV ,P3RDM1791 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01500 ,0.00182 ,0.98234   ,0.03652 ,0.02260  ,0.06780  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1005LV-P3RLV1786)    ,P3RDT1005LV ,P3RLV1786 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03731 ,0.00454 ,2.44392   ,0.09085 ,0.05622  ,0.16867  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1005LV-P3RLV1788)    ,P3RDT1005LV ,P3RLV1788 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03687 ,0.00449 ,2.41520   ,0.08978 ,0.05556  ,0.16668  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1006LV-P3RLV1789)    ,P3RDT1006LV ,P3RLV1789 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03414 ,0.00415 ,2.23656   ,0.08314 ,0.05145  ,0.15436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1007LV-P3RLV1791)    ,P3RDT1007LV ,P3RLV1791 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02095 ,0.00255 ,1.37256   ,0.05102 ,0.03158  ,0.09473  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1007LV-P3RLV1795)    ,P3RDT1007LV ,P3RLV1795 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02095 ,0.00255 ,1.37256   ,0.05102 ,0.03158  ,0.09473  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1010LV-P3RLV1796)    ,P3RDT1010LV ,P3RLV1796 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1011LV-P3RLV1797)    ,P3RDT1011LV ,P3RLV1797 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1012LV-P3RLV1798)    ,P3RDT1012LV ,P3RLV1798 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03191 ,0.00388 ,2.09044   ,0.07771 ,0.04809  ,0.14427  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1013LV-P3RLV1799)    ,P3RDT1013LV ,P3RLV1799 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07346 ,0.00894 ,4.81258   ,0.17889 ,0.11071  ,0.33214  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014LV-P3RLV1800)    ,P3RDT1014LV ,P3RLV1800 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02890 ,0.00352 ,1.89308   ,0.07037 ,0.04355  ,0.13065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014LV-P3RLV1805)    ,P3RDT1014LV ,P3RLV1805 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02890 ,0.00352 ,1.89308   ,0.07037 ,0.04355  ,0.13065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1015LV-P3RLV1801)    ,P3RDT1015LV ,P3RLV1801 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01570   ,0.03776 ,0.02337  ,0.07010  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1015LV-P3RLV1804)    ,P3RDT1015LV ,P3RLV1804 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01570   ,0.03776 ,0.02337  ,0.07010  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1016LV-P3RLV1802)    ,P3RDT1016LV ,P3RLV1802 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00868 ,0.00106 ,0.56852   ,0.02113 ,0.01308  ,0.03924  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1016LV-P3RLV1809)    ,P3RDT1016LV ,P3RLV1809 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00868 ,0.00106 ,0.56852   ,0.02113 ,0.01308  ,0.03924  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1017LV-P3RLV1803)    ,P3RDT1017LV ,P3RLV1803 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00976 ,0.00119 ,0.63933   ,0.02377 ,0.01471  ,0.04412  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1017LV-P3RLV1810)    ,P3RDT1017LV ,P3RLV1810 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00976 ,0.00119 ,0.63933   ,0.02377 ,0.01471  ,0.04412  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1018LV-P3RLV1806)    ,P3RDT1018LV ,P3RLV1806 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1020LV-P3RLV1808)    ,P3RDT1020LV ,P3RLV1808 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01604 ,0.00195 ,1.05077   ,0.03906 ,0.02417  ,0.07252  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021LV-P3RLV1811)    ,P3RDT1021LV ,P3RLV1811 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01820 ,0.00221 ,1.19230   ,0.04432 ,0.02743  ,0.08229  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021LV-P3RLV1812)    ,P3RDT1021LV ,P3RLV1812 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03616 ,0.00440 ,2.36914   ,0.08807 ,0.05450  ,0.16351  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021LV-P3RLV1815)    ,P3RDT1021LV ,P3RLV1815 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02351 ,0.00286 ,1.54012   ,0.05725 ,0.03543  ,0.10629  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021LV-P3RLV1818)    ,P3RDT1021LV ,P3RLV1818 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03147 ,0.00383 ,2.06132   ,0.07662 ,0.04742  ,0.14226  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1022LV-P3RLV1813)    ,P3RDT1022LV ,P3RLV1813 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01451 ,0.00177 ,0.95041   ,0.03533 ,0.02186  ,0.06559  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1022LV-P3RLV1817)    ,P3RDT1022LV ,P3RLV1817 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01451 ,0.00177 ,0.95041   ,0.03533 ,0.02186  ,0.06559  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1023LV-P3RLV1814)    ,P3RDT1023LV ,P3RLV1814 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04735 ,0.00576 ,3.10167   ,0.11530 ,0.07135  ,0.21406  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1023LV-P3RLV1816)    ,P3RDT1023LV ,P3RLV1816 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06118 ,0.00744 ,4.00770   ,0.14898 ,0.09220  ,0.27659  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1024LV-P3RLV1819)    ,P3RDT1024LV ,P3RLV1819 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00762 ,0.00141 ,0.74495   ,0.02347 ,0.01821  ,0.05464  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1025LV-P3RLV1820)    ,P3RDT1025LV ,P3RLV1820 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02791 ,0.00340 ,1.82861   ,0.06797 ,0.04207  ,0.12620  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1825-P3RLV1821)      ,P3RDM1825   ,P3RLV1821 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00537 ,0.00065 ,0.35172   ,0.01307 ,0.00809  ,0.02427  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1825-P3RLV1824)      ,P3RDM1825   ,P3RLV1824 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01675 ,0.00204 ,1.09711   ,0.04078 ,0.02524  ,0.07572  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1825-P3RDT1026LV)    ,P3RDT1026LV ,P3RDM1825 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01214 ,0.00148 ,0.79498   ,0.02955 ,0.01829  ,0.05487  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1827-P3RLV1832)      ,P3RDM1827   ,P3RLV1832 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03446 ,0.00419 ,2.25770   ,0.08392 ,0.05194  ,0.15581  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1827-P3RDT1026LV)    ,P3RDT1026LV ,P3RDM1827 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01407 ,0.00171 ,0.92179   ,0.03427 ,0.02121  ,0.06362  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1027LV-P3RLV1822)    ,P3RDT1027LV ,P3RLV1822 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03556 ,0.00433 ,2.32946   ,0.08659 ,0.05359  ,0.16077  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1028LV-P3RLV1828)    ,P3RDT1028LV ,P3RLV1828 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01883 ,0.00229 ,1.23360   ,0.04586 ,0.02838  ,0.08514  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1829-P3RLV1823)      ,P3RDM1829   ,P3RLV1823 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01941 ,0.00236 ,1.27139   ,0.04726 ,0.02925  ,0.08774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1829-P3RDT1028LV)    ,P3RDT1028LV ,P3RDM1829 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03098 ,0.00377 ,2.02939   ,0.07544 ,0.04669  ,0.14006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1831-P3RLV1830)      ,P3RDM1831   ,P3RLV1830 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01475 ,0.00179 ,0.96595   ,0.03591 ,0.02222  ,0.06666  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1831-P3RDT1028LV)    ,P3RDT1028LV ,P3RDM1831 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04449 ,0.00541 ,2.91471   ,0.10835 ,0.06705  ,0.20116  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1029LV-P3RLV1825)    ,P3RDT1029LV ,P3RLV1825 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01840 ,0.00224 ,1.20541   ,0.04481 ,0.02773  ,0.08319  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1030LV-P3RLV1826)    ,P3RDT1030LV ,P3RLV1826 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00373 ,0.00045 ,0.24410   ,0.00907 ,0.00562  ,0.01685  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1031LV-P3RLV1827)    ,P3RDT1031LV ,P3RLV1827 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02398 ,0.00292 ,1.57105   ,0.05840 ,0.03614  ,0.10843  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1032LV-P3RLV1829)    ,P3RDT1032LV ,P3RLV1829 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05556 ,0.00676 ,3.63975   ,0.13530 ,0.08373  ,0.25120  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1034LV-P3RLV1833)    ,P3RDT1034LV ,P3RLV1833 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00718 ,0.00087 ,0.47054   ,0.01749 ,0.01082  ,0.03247  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1035LV-P3RLV1834)    ,P3RDT1035LV ,P3RLV1834 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02198 ,0.00267 ,1.44005   ,0.05353 ,0.03313  ,0.09938  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1036LV-P3RLV1835)    ,P3RDT1036LV ,P3RLV1835 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1037LV-P3RLV1836)    ,P3RDT1037LV ,P3RLV1836 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00519 ,0.00096 ,0.50679   ,0.01596 ,0.01239  ,0.03717  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1038LV-P3RLV1837)    ,P3RDT1038LV ,P3RLV1837 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00242 ,0.00029 ,0.15842   ,0.00589 ,0.00364  ,0.01093  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1039LV-P3RLV1838)    ,P3RDT1039LV ,P3RLV1838 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00968 ,0.00118 ,0.63382   ,0.02356 ,0.01458  ,0.04374  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1039LV-P3RLV1839)    ,P3RDT1039LV ,P3RLV1839 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03237 ,0.00394 ,2.12022   ,0.07881 ,0.04878  ,0.14633  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1040LV-P3RLV1840)    ,P3RDT1040LV ,P3RLV1840 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39168   ,0.01456 ,0.00901  ,0.02703  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1041LV-P3RLV1843)    ,P3RDT1041LV ,P3RLV1843 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02320 ,0.00282 ,1.51964   ,0.05649 ,0.03496  ,0.10488  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1042LV-P3RLV1844)    ,P3RDT1042LV ,P3RLV1844 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01700 ,0.00207 ,1.11337   ,0.04139 ,0.02561  ,0.07684  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1043LV-P3RLV1845)    ,P3RDT1043LV ,P3RLV1845 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00483 ,0.00059 ,0.31669   ,0.01177 ,0.00729  ,0.02186  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1044LV-P3RLV1847)    ,P3RDT1044LV ,P3RLV1847 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01147 ,0.00140 ,0.75137   ,0.02793 ,0.01729  ,0.05186  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1045LV-P3RLV1848)    ,P3RDT1045LV ,P3RLV1848 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04599 ,0.00560 ,3.01283   ,0.11199 ,0.06931  ,0.20793  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1046LV-P3RLV1855)    ,P3RDT1046LV ,P3RLV1855 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03075 ,0.00374 ,2.01422   ,0.07487 ,0.04634  ,0.13901  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1850-P3RLV1849)      ,P3RDM1850   ,P3RLV1849 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07386 ,0.00899 ,4.83878   ,0.17987 ,0.11132  ,0.33395  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1850-P3RDT1046LV)    ,P3RDT1046LV ,P3RDM1850 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01514 ,0.00184 ,0.99208   ,0.03688 ,0.02282  ,0.06847  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1852-P3RLV1850)      ,P3RDM1852   ,P3RLV1850 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06762 ,0.00823 ,4.42966   ,0.16466 ,0.10190  ,0.30571  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1852-P3RDT1047LV)    ,P3RDT1047LV ,P3RDM1852 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01342   ,0.03767 ,0.02331  ,0.06994  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1853-P3RLV1857)      ,P3RDM1853   ,P3RLV1857 ,0.42  ,0.108  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08998 ,0.01095 ,5.89476   ,0.21912 ,0.13561  ,0.40682  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1853-P3RDT1047LV)    ,P3RDT1047LV ,P3RDM1853 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01342   ,0.03767 ,0.02331  ,0.06994  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1048LV-P3RLV1851)    ,P3RDT1048LV ,P3RLV1851 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03518 ,0.00428 ,2.30486   ,0.08568 ,0.05302  ,0.15907  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1049LV-P3RLV1852)    ,P3RDT1049LV ,P3RLV1852 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06458 ,0.00786 ,4.23028   ,0.15725 ,0.09732  ,0.29195  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1050LV-P3RLV1856)    ,P3RDT1050LV ,P3RLV1856 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01547 ,0.00188 ,1.01318   ,0.03766 ,0.02331  ,0.06992  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1856-P3RLV1854)      ,P3RDM1856   ,P3RLV1854 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04178 ,0.00508 ,2.73682   ,0.10173 ,0.06296  ,0.18888  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1856-P3RDT1050LV)    ,P3RDT1050LV ,P3RDM1856 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01548 ,0.00188 ,1.01396   ,0.03769 ,0.02333  ,0.06998  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1051LV-P3RLV1858)    ,P3RDT1051LV ,P3RLV1858 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01656 ,0.00201 ,1.08459   ,0.04032 ,0.02495  ,0.07485  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDM1859-P3RLV1861)      ,P3RDM1859   ,P3RLV1861 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02193 ,0.00267 ,1.43657   ,0.05340 ,0.03305  ,0.09914  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1859-P3RDT1052LV)    ,P3RDT1052LV ,P3RDM1859 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01460 ,0.00178 ,0.95635   ,0.03555 ,0.02200  ,0.06600  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1860-P3RLV1879)      ,P3RDM1860   ,P3RLV1879 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01868 ,0.00227 ,1.22398   ,0.04550 ,0.02816  ,0.08447  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1860-P3RDT1052LV)    ,P3RDT1052LV ,P3RDM1860 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02919 ,0.00355 ,1.91233   ,0.07109 ,0.04399  ,0.13198  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1053LV-P3RLV1867)    ,P3RDT1053LV ,P3RLV1867 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02064 ,0.00251 ,1.35241   ,0.05027 ,0.03111  ,0.09334  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1861-P3RLV1862)      ,P3RDM1861   ,P3RLV1862 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00219 ,0.00027 ,0.14337   ,0.00533 ,0.00330  ,0.00989  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1861-P3RDT1053LV)    ,P3RDT1053LV ,P3RDM1861 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02884 ,0.00351 ,1.88921   ,0.07023 ,0.04346  ,0.13038  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1054LV-P3RLV1863)    ,P3RDT1054LV ,P3RLV1863 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04077 ,0.00496 ,2.67095   ,0.09929 ,0.06144  ,0.18433  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1055LV-P3RLV1866)    ,P3RDT1055LV ,P3RLV1866 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01448 ,0.00176 ,0.94863   ,0.03526 ,0.02182  ,0.06547  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1864-P3RLV1864)      ,P3RDM1864   ,P3RLV1864 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01184 ,0.00144 ,0.77542   ,0.02882 ,0.01784  ,0.05352  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1864-P3RDT1055LV)    ,P3RDT1055LV ,P3RDM1864 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03131 ,0.00381 ,2.05130   ,0.07625 ,0.04719  ,0.14157  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1866-P3RLV1873)      ,P3RDM1866   ,P3RLV1873 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03718 ,0.00452 ,2.43589   ,0.09055 ,0.05604  ,0.16811  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1866-P3RDT1055LV)    ,P3RDT1055LV ,P3RDM1866 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02134 ,0.00260 ,1.39773   ,0.05196 ,0.03215  ,0.09646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1056LV-P3RLV1865)    ,P3RDT1056LV ,P3RLV1865 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01857 ,0.00226 ,1.21651   ,0.04522 ,0.02799  ,0.08396  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1056LV-P3RLV1880)    ,P3RDT1056LV ,P3RLV1880 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01282 ,0.00156 ,0.83963   ,0.03121 ,0.01932  ,0.05795  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
