Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM1869-P3RLV1881)      ,P3RDM1869   ,P3RLV1881 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00829 ,0.00101 ,0.54300   ,0.02018 ,0.01249  ,0.03747  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1869-P3RDT1056LV)    ,P3RDT1056LV ,P3RDM1869 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00810 ,0.00099 ,0.53092   ,0.01974 ,0.01221  ,0.03664  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1058LV-P3RLV1869)    ,P3RDT1058LV ,P3RLV1869 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03302 ,0.00402 ,2.16279   ,0.08040 ,0.04975  ,0.14926  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1059LV-P3RLV1870)    ,P3RDT1059LV ,P3RLV1870 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00715 ,0.00133 ,0.69823   ,0.02200 ,0.01707  ,0.05121  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1059LV-P3RLV1876)    ,P3RDT1059LV ,P3RLV1876 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01613 ,0.00299 ,1.57580   ,0.04964 ,0.03853  ,0.11558  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1060LV-P3RLV1871)    ,P3RDT1060LV ,P3RLV1871 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04863 ,0.00592 ,3.18559   ,0.11842 ,0.07328  ,0.21985  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1061LV-P3RLV1872)    ,P3RDT1061LV ,P3RLV1872 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00784 ,0.00095 ,0.51349   ,0.01909 ,0.01181  ,0.03544  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1062LV-P3RLV1874)    ,P3RDT1062LV ,P3RLV1874 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00419 ,0.00078 ,0.40975   ,0.01291 ,0.01002  ,0.03005  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1063LV-P3RLV1875)    ,P3RDT1063LV ,P3RLV1875 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05678 ,0.00691 ,3.71978   ,0.13827 ,0.08557  ,0.25672  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1064LV-P3RLV1877)    ,P3RDT1064LV ,P3RLV1877 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01915 ,0.00355 ,1.87076   ,0.05893 ,0.04574  ,0.13721  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1065LV-P3RLV1878)    ,P3RDT1065LV ,P3RLV1878 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01333 ,0.00162 ,0.87335   ,0.03246 ,0.02009  ,0.06027  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1066LV-P3RLV1882)    ,P3RDT1066LV ,P3RLV1882 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01519 ,0.00185 ,0.99487   ,0.03698 ,0.02289  ,0.06866  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1067LV-P3RLV1883)    ,P3RDT1067LV ,P3RLV1883 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02723 ,0.00331 ,1.78397   ,0.06631 ,0.04104  ,0.12312  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1067LV-P3RLV1886)    ,P3RDT1067LV ,P3RLV1886 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02723 ,0.00331 ,1.78397   ,0.06631 ,0.04104  ,0.12312  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1068LV-P3RLV1889)    ,P3RDT1068LV ,P3RLV1889 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00719 ,0.00087 ,0.47075   ,0.01750 ,0.01083  ,0.03249  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1883-P3RLV1884)      ,P3RDM1883   ,P3RLV1884 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00196 ,0.00024 ,0.12864   ,0.00478 ,0.00296  ,0.00888  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1883-P3RDT1068LV)    ,P3RDT1068LV ,P3RDM1883 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01513 ,0.00184 ,0.99115   ,0.03684 ,0.02280  ,0.06840  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1884-P3RLV1887)      ,P3RDM1884   ,P3RLV1887 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00394 ,0.00048 ,0.25814   ,0.00960 ,0.00594  ,0.01782  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1884-P3RDT1068LV)    ,P3RDT1068LV ,P3RDM1884 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02419 ,0.00294 ,1.58472   ,0.05891 ,0.03646  ,0.10937  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1069LV-P3RLV1885)    ,P3RDT1069LV ,P3RLV1885 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00499 ,0.00061 ,0.32668   ,0.01214 ,0.00752  ,0.02255  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1070LV-P3RLV1888)    ,P3RDT1070LV ,P3RLV1888 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06598 ,0.00803 ,4.32216   ,0.16066 ,0.09943  ,0.29829  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDM1888-P3RLV1890)      ,P3RDM1888   ,P3RLV1890 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00676 ,0.00082 ,0.44305   ,0.01647 ,0.01019  ,0.03058  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1888-P3RLV1892)      ,P3RDM1888   ,P3RLV1892 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00859 ,0.00105 ,0.56281   ,0.02092 ,0.01295  ,0.03884  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1888-P3RDT1071LV)    ,P3RDT1071LV ,P3RDM1888 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01498 ,0.00182 ,0.98142   ,0.03648 ,0.02258  ,0.06773  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1890-P3RLV1896)      ,P3RDM1890   ,P3RLV1896 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02505 ,0.00305 ,1.64110   ,0.06100 ,0.03775  ,0.11326  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1890-P3RDT1071LV)    ,P3RDT1071LV ,P3RDM1890 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04344 ,0.00529 ,2.84558   ,0.10578 ,0.06546  ,0.19639  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1891-P3RLV1891)      ,P3RDM1891   ,P3RLV1891 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00781 ,0.00095 ,0.51187   ,0.01903 ,0.01178  ,0.03533  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1891-P3RDT1072LV)    ,P3RDT1072LV ,P3RDM1891 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05129 ,0.00624 ,3.36001   ,0.12490 ,0.07730  ,0.23189  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1892-P3RLV1899)      ,P3RDM1892   ,P3RLV1899 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02189 ,0.00266 ,1.43406   ,0.05331 ,0.03299  ,0.09897  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1892-P3RDT1072LV)    ,P3RDT1072LV ,P3RDM1892 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01333 ,0.00162 ,0.87328   ,0.03246 ,0.02009  ,0.06027  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1893-P3RLV1893)      ,P3RDM1893   ,P3RLV1893 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01987 ,0.00242 ,1.30169   ,0.04839 ,0.02995  ,0.08984  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1893-P3RDT1073LV)    ,P3RDT1073LV ,P3RDM1893 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04477 ,0.00545 ,2.93308   ,0.10903 ,0.06748  ,0.20243  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1894-P3RLV1897)      ,P3RDM1894   ,P3RLV1897 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00297 ,0.00036 ,0.19426   ,0.00722 ,0.00447  ,0.01341  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1894-P3RDT1073LV)    ,P3RDT1073LV ,P3RDM1894 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04252 ,0.00517 ,2.78513   ,0.10353 ,0.06407  ,0.19221  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1074LV-P3RLV1894)    ,P3RDT1074LV ,P3RLV1894 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01451 ,0.00177 ,0.95056   ,0.03533 ,0.02187  ,0.06560  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1896-P3RLV1900)      ,P3RDM1896   ,P3RLV1900 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00408 ,0.00050 ,0.26711   ,0.00993 ,0.00614  ,0.01843  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1896-P3RDT1074LV)    ,P3RDT1074LV ,P3RDM1896 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88447   ,0.03288 ,0.02035  ,0.06104  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1075LV-P3RLV1898)    ,P3RDT1075LV ,P3RLV1898 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03024 ,0.00368 ,1.98073   ,0.07363 ,0.04557  ,0.13670  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1076LV-P3RLV1903)    ,P3RDT1076LV ,P3RLV1903 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04379 ,0.00533 ,2.86837   ,0.10662 ,0.06599  ,0.19796  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1076LV-P3RLV1922)    ,P3RDT1076LV ,P3RLV1922 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04236 ,0.00515 ,2.77520   ,0.10316 ,0.06384  ,0.19153  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1899-P3RLV1904)      ,P3RDM1899   ,P3RLV1904 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00808 ,0.00098 ,0.52962   ,0.01969 ,0.01218  ,0.03655  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1899-P3RDT1076LV)    ,P3RDT1076LV ,P3RDM1899 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02131 ,0.00259 ,1.39584   ,0.05189 ,0.03211  ,0.09633  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1077LV-P3RLV1905)    ,P3RDT1077LV ,P3RLV1905 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01217 ,0.00148 ,0.79705   ,0.02963 ,0.01834  ,0.05501  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1078LV-P3RLV1906)    ,P3RDT1078LV ,P3RLV1906 ,0.42  ,0.079  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06583 ,0.00801 ,4.31254   ,0.16031 ,0.09921  ,0.29763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1079LV-P3RLV1908)    ,P3RDT1079LV ,P3RLV1908 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04379 ,0.00533 ,2.86859   ,0.10663 ,0.06599  ,0.19798  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1903-P3RLV1907)      ,P3RDM1903   ,P3RLV1907 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01373 ,0.00167 ,0.89958   ,0.03344 ,0.02069  ,0.06208  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1903-P3RDT1079LV)    ,P3RDT1079LV ,P3RDM1903 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04100 ,0.00499 ,2.68599   ,0.09984 ,0.06179  ,0.18537  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1080LV-P3RLV1918)    ,P3RDT1080LV ,P3RLV1918 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02837 ,0.00345 ,1.85854   ,0.06909 ,0.04276  ,0.12827  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1905-P3RLV1909)      ,P3RDM1905   ,P3RLV1909 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91422   ,0.03398 ,0.02103  ,0.06309  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1905-P3RDT1080LV)    ,P3RDT1080LV ,P3RDM1905 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01464 ,0.00178 ,0.95897   ,0.03565 ,0.02206  ,0.06618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1907-P3RLV1920)      ,P3RDM1907   ,P3RLV1920 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01169 ,0.00142 ,0.76571   ,0.02846 ,0.01762  ,0.05285  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM1907-P3RDT1080LV)    ,P3RDT1080LV ,P3RDM1907 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01464 ,0.00178 ,0.95897   ,0.03565 ,0.02206  ,0.06618  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1081LV-P3RLV1910)    ,P3RDT1081LV ,P3RLV1910 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00698 ,0.00085 ,0.45748   ,0.01701 ,0.01052  ,0.03157  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1081LV-P3RLV1916)    ,P3RDT1081LV ,P3RLV1916 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00698 ,0.00085 ,0.45748   ,0.01701 ,0.01052  ,0.03157  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1082LV-P3RLV1911)    ,P3RDT1082LV ,P3RLV1911 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01113 ,0.00135 ,0.72903   ,0.02710 ,0.01677  ,0.05031  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1083LV-P3RLV1912)    ,P3RDT1083LV ,P3RLV1912 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39205   ,0.01457 ,0.00902  ,0.02706  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1083LV-P3RLV1921)    ,P3RDT1083LV ,P3RLV1921 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00298 ,0.00036 ,0.19495   ,0.00725 ,0.00448  ,0.01345  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1084LV-P3RLV1913)    ,P3RDT1084LV ,P3RLV1913 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02089 ,0.00254 ,1.36874   ,0.05088 ,0.03149  ,0.09446  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1085LV-P3RLV1915)    ,P3RDT1085LV ,P3RLV1915 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02199 ,0.00268 ,1.44029   ,0.05354 ,0.03313  ,0.09940  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1086LV-P3RLV1917)    ,P3RDT1086LV ,P3RLV1917 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02985 ,0.00363 ,1.95552   ,0.07269 ,0.04499  ,0.13496  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1087LV-P3RLV1919)    ,P3RDT1087LV ,P3RLV1919 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03434 ,0.00637 ,3.35573   ,0.10571 ,0.08204  ,0.24613  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1088LV-P3RLV1923)    ,P3RDT1088LV ,P3RLV1923 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01169 ,0.00142 ,0.76609   ,0.02848 ,0.01762  ,0.05287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1089LV-P3RLV1926)    ,P3RDT1089LV ,P3RLV1926 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1090LV-P3RLV1927)    ,P3RDT1090LV ,P3RLV1927 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03191 ,0.00388 ,2.09053   ,0.07771 ,0.04809  ,0.14428  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1091LV-P3RLV1928)    ,P3RDT1091LV ,P3RLV1928 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04272 ,0.00520 ,2.79857   ,0.10403 ,0.06438  ,0.19314  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1092LV-P3RLV1929)    ,P3RDT1092LV ,P3RLV1929 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04051 ,0.00493 ,2.65402   ,0.09866 ,0.06106  ,0.18317  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1093LV-P3RLV1930)    ,P3RDT1093LV ,P3RLV1930 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04055 ,0.00493 ,2.65643   ,0.09875 ,0.06111  ,0.18333  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1094LV-P3RLV1933)    ,P3RDT1094LV ,P3RLV1933 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1095LV-P3RLV1934)    ,P3RDT1095LV ,P3RLV1934 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00760 ,0.00092 ,0.49772   ,0.01850 ,0.01145  ,0.03435  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1096LV-P3RLV1935)    ,P3RDT1096LV ,P3RLV1935 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1097LV-P3RLV1936)    ,P3RDT1097LV ,P3RLV1936 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1098LV-P3RLV1937)    ,P3RDT1098LV ,P3RLV1937 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01551 ,0.00189 ,1.01590   ,0.03776 ,0.02337  ,0.07011  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1098LV-P3RLV2583)    ,P3RDT1098LV ,P3RLV2583 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01551 ,0.00189 ,1.01590   ,0.03776 ,0.02337  ,0.07011  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1099LV-P3RLV1938)    ,P3RDT1099LV ,P3RLV1938 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05768 ,0.00702 ,3.77848   ,0.14046 ,0.08692  ,0.26077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1099LV-P3RLV1942)    ,P3RDT1099LV ,P3RLV1942 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05768 ,0.00702 ,3.77848   ,0.14046 ,0.08692  ,0.26077  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1100LV-P3RLV1939)    ,P3RDT1100LV ,P3RLV1939 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00982 ,0.00120 ,0.64340   ,0.02392 ,0.01480  ,0.04440  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1100LV-P3RLV1940)    ,P3RDT1100LV ,P3RLV1940 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05238 ,0.00637 ,3.43142   ,0.12755 ,0.07894  ,0.23682  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1101LV-P3RLV1941)    ,P3RDT1101LV ,P3RLV1941 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1102LV-P3RLV1943)    ,P3RDT1102LV ,P3RLV1943 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1103LV-P3RLV1944)    ,P3RDT1103LV ,P3RLV1944 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03724 ,0.00453 ,2.43951   ,0.09068 ,0.05612  ,0.16836  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1103LV-P3RLV1945)    ,P3RDT1103LV ,P3RLV1945 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00384 ,0.00047 ,0.25127   ,0.00934 ,0.00578  ,0.01734  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1104LV-P3RLV1946)    ,P3RDT1104LV ,P3RLV1946 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1105LV-P3RLV1947)    ,P3RDT1105LV ,P3RLV1947 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00835 ,0.00102 ,0.54719   ,0.02034 ,0.01259  ,0.03776  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1106LV-P3RLV1948)    ,P3RDT1106LV ,P3RLV1948 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM1940-P3RLV1949)      ,P3RDM1940   ,P3RLV1949 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03229 ,0.00393 ,2.11562   ,0.07864 ,0.04867  ,0.14601  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM1940-P3RDT1107LV)    ,P3RDT1107LV ,P3RDM1940 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03101 ,0.00377 ,2.03138   ,0.07551 ,0.04673  ,0.14019  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM1941-P3RLV1950)      ,P3RDM1941   ,P3RLV1950 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00729 ,0.00089 ,0.47788   ,0.01776 ,0.01099  ,0.03298  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM1941-P3RDT1107LV)    ,P3RDT1107LV ,P3RDM1941 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02745 ,0.00334 ,1.79815   ,0.06684 ,0.04137  ,0.12410  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108LV-P3RLV1951)_s0 ,P3RDT1108LV ,P3RLV1951 ,0.42  ,0.086  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07139 ,0.00869 ,4.67671   ,0.17384 ,0.10759  ,0.32276  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108LV-P3RLV1951)_s1 ,P3RDT1108LV ,P3RLV1951 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108LV-P3RLV1951)_s2 ,P3RDT1108LV ,P3RLV1951 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03443 ,0.00419 ,2.25571   ,0.08385 ,0.05189  ,0.15568  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1109LV-P3RLV1952)    ,P3RDT1109LV ,P3RLV1952 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1110LV-P3RLV1953)    ,P3RDT1110LV ,P3RLV1953 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00574 ,0.00070 ,0.37573   ,0.01397 ,0.00864  ,0.02593  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1111LV-P3RLV1954)    ,P3RDT1111LV ,P3RLV1954 ,0.42  ,0.100  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08276 ,0.01007 ,5.42167   ,0.20154 ,0.12472  ,0.37417  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1112LV-P3RLV1955)    ,P3RDT1112LV ,P3RLV1955 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM1947-P3RLV1956)      ,P3RDM1947   ,P3RLV1956 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02982 ,0.00363 ,1.95360   ,0.07262 ,0.04494  ,0.13483  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1947-P3RDT1113LV)    ,P3RDT1113LV ,P3RDM1947 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02441   ,0.03808 ,0.02357  ,0.07070  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1948-P3RLV1958)      ,P3RDM1948   ,P3RLV1958 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02364 ,0.00288 ,1.54874   ,0.05757 ,0.03563  ,0.10689  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1948-P3RDT1113LV)    ,P3RDT1113LV ,P3RDM1948 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01564 ,0.00190 ,1.02479   ,0.03809 ,0.02358  ,0.07073  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1114LV-P3RLV1957)    ,P3RDT1114LV ,P3RLV1957 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03397 ,0.00413 ,2.22527   ,0.08272 ,0.05119  ,0.15358  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1114LV-P3RLV1960)    ,P3RDT1114LV ,P3RLV1960 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06358 ,0.00774 ,4.16502   ,0.15482 ,0.09582  ,0.28745  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1114LV-P3RLV1963)    ,P3RDT1114LV ,P3RLV1963 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07059 ,0.00859 ,4.62416   ,0.17189 ,0.10638  ,0.31914  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1115LV-P3RLV1959)    ,P3RDT1115LV ,P3RLV1959 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1117LV-P3RLV1962)    ,P3RDT1117LV ,P3RLV1962 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00223 ,0.00027 ,0.14597   ,0.00543 ,0.00336  ,0.01007  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1119LV-P3RLV1965)    ,P3RDT1119LV ,P3RLV1965 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00742 ,0.00090 ,0.48637   ,0.01808 ,0.01119  ,0.03357  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1121LV-P3RLV1967)    ,P3RDT1121LV ,P3RLV1967 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1960-P3RLV1968)      ,P3RDM1960   ,P3RLV1968 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03984 ,0.00485 ,2.61003   ,0.09702 ,0.06004  ,0.18013  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1960-P3RDT1122LV)    ,P3RDT1122LV ,P3RDM1960 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01635 ,0.00199 ,1.07090   ,0.03981 ,0.02464  ,0.07391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1961-P3RLV1978)      ,P3RDM1961   ,P3RLV1978 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02160 ,0.00263 ,1.41505   ,0.05260 ,0.03255  ,0.09766  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1961-P3RDT1122LV)    ,P3RDT1122LV ,P3RDM1961 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03271 ,0.00398 ,2.14257   ,0.07964 ,0.04929  ,0.14787  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1123LV-P3RLV1969)    ,P3RDT1123LV ,P3RLV1969 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1124LV-P3RLV1970)    ,P3RDT1124LV ,P3RLV1970 ,0.42  ,0.055  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01485 ,0.00512 ,3.17882   ,0.06021 ,0.03875  ,0.11625  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1124LV-P3RLV1980)    ,P3RDT1124LV ,P3RLV1980 ,0.42  ,0.067  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03640 ,0.00676 ,3.55709   ,0.11205 ,0.08697  ,0.26090  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1124LV-P3RLV1992)    ,P3RDT1124LV ,P3RLV1992 ,0.42  ,0.098  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05296 ,0.00983 ,5.17484   ,0.16302 ,0.12652  ,0.37955  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1965-P3RLV1988)      ,P3RDM1965   ,P3RLV1988 ,0.42  ,0.112  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.06057 ,0.01124 ,5.91835   ,0.18644 ,0.14470  ,0.43409  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1965-P3RDT1124LV)    ,P3RDT1124LV ,P3RDM1965 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00377 ,0.00070 ,0.36803   ,0.01159 ,0.00900  ,0.02699  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1125LV-P3RLV1971)    ,P3RDT1125LV ,P3RLV1971 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01793 ,0.00218 ,1.17460   ,0.04366 ,0.02702  ,0.08106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1968-P3RLV1994)      ,P3RDM1968   ,P3RLV1994 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01463 ,0.00178 ,0.95866   ,0.03564 ,0.02205  ,0.06616  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1968-P3RDT1125LV)    ,P3RDT1125LV ,P3RDM1968 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83651   ,0.03109 ,0.01924  ,0.05773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1126LV-P3RLV1972)    ,P3RDT1126LV ,P3RLV1972 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07691 ,0.00936 ,5.03850   ,0.18729 ,0.11591  ,0.34773  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127LV-P3RLV1973)    ,P3RDT1127LV ,P3RLV1973 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1128LV-P3RLV1974)    ,P3RDT1128LV ,P3RLV1974 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04814 ,0.00586 ,3.15352   ,0.11722 ,0.07255  ,0.21764  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM1972-P3RLV1975)      ,P3RDM1972   ,P3RLV1975 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04964 ,0.00604 ,3.25167   ,0.12087 ,0.07480  ,0.22441  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1972-P3RDT1129LV)    ,P3RDT1129LV ,P3RDM1972 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01429 ,0.00174 ,0.93598   ,0.03479 ,0.02153  ,0.06460  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1973-P3RLV1986)      ,P3RDM1973   ,P3RLV1986 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06107 ,0.00743 ,4.00068   ,0.14871 ,0.09204  ,0.27611  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1973-P3RDT1129LV)    ,P3RDT1129LV ,P3RDM1973 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01429 ,0.00174 ,0.93611   ,0.03480 ,0.02154  ,0.06461  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1130LV-P3RLV1977)    ,P3RDT1130LV ,P3RLV1977 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03714 ,0.00452 ,2.43282   ,0.09043 ,0.05597  ,0.16790  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1130LV-P3RLV1995)    ,P3RDT1130LV ,P3RLV1995 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01712 ,0.00208 ,1.12145   ,0.04169 ,0.02580  ,0.07740  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1130LV-P3RLV1997)    ,P3RDT1130LV ,P3RLV1997 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05136 ,0.00625 ,3.36448   ,0.12507 ,0.07740  ,0.23220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1131LV-P3RLV1979)    ,P3RDT1131LV ,P3RLV1979 ,0.42  ,0.056  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01514 ,0.00522 ,3.23913   ,0.06135 ,0.03949  ,0.11846  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1132LV-P3RLV1981)    ,P3RDT1132LV ,P3RLV1981 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03067 ,0.00373 ,2.00901   ,0.07468 ,0.04622  ,0.13865  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1133LV-P3RLV1982)    ,P3RDT1133LV ,P3RLV1982 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04598 ,0.00559 ,3.01202   ,0.11196 ,0.06929  ,0.20787  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1133LV-P3RLV1989)    ,P3RDT1133LV ,P3RLV1989 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06202 ,0.00755 ,4.06288   ,0.15103 ,0.09347  ,0.28040  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1134LV-P3RLV1983)    ,P3RDT1134LV ,P3RLV1983 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04651 ,0.00566 ,3.04694   ,0.11326 ,0.07009  ,0.21028  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1982-P3RLV1987)      ,P3RDM1982   ,P3RLV1987 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04064 ,0.00494 ,2.66197   ,0.09895 ,0.06124  ,0.18372  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM1982-P3RDT1134LV)    ,P3RDT1134LV ,P3RDM1982 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00543 ,0.00066 ,0.35597   ,0.01323 ,0.00819  ,0.02457  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1135LV-P3RLV1984)    ,P3RDT1135LV ,P3RLV1984 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03891 ,0.00473 ,2.54916   ,0.09476 ,0.05864  ,0.17593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1136LV-P3RLV2690)    ,P3RDT1136LV ,P3RLV2690 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05253 ,0.00639 ,3.44144   ,0.12793 ,0.07917  ,0.23751  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM1984-P3RLV1985)      ,P3RDM1984   ,P3RLV1985 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07446 ,0.00906 ,4.87788   ,0.18132 ,0.11222  ,0.33665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM1984-P3RDT1136LV)    ,P3RDT1136LV ,P3RDM1984 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00880 ,0.00107 ,0.57636   ,0.02142 ,0.01326  ,0.03978  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1137LV-P3RLV1990)    ,P3RDT1137LV ,P3RLV1990 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02925 ,0.00356 ,1.91586   ,0.07122 ,0.04407  ,0.13222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1137LV-P3RLV1996)    ,P3RDT1137LV ,P3RLV1996 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02925 ,0.00356 ,1.91586   ,0.07122 ,0.04407  ,0.13222  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1139LV-P3RLV1993)    ,P3RDT1139LV ,P3RLV1993 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00882 ,0.00107 ,0.57754   ,0.02147 ,0.01329  ,0.03986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1140LV-P3RLV1998)    ,P3RDT1140LV ,P3RLV1998 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04001 ,0.00487 ,2.62133   ,0.09744 ,0.06030  ,0.18091  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1141LV-P3RLV1999)    ,P3RDT1141LV ,P3RLV1999 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07628 ,0.00928 ,4.99707   ,0.18575 ,0.11496  ,0.34487  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1993-P3RLV2007)      ,P3RDM1993   ,P3RLV2007 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04470 ,0.00544 ,2.92843   ,0.10886 ,0.06737  ,0.20210  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1994-P3RLV2070)      ,P3RDM1994   ,P3RLV2070 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03663 ,0.00446 ,2.39969   ,0.08920 ,0.05520  ,0.16561  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1993-P3RDM1994)      ,P3RDM1993   ,P3RDM1994 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01402 ,0.00171 ,0.91819   ,0.03413 ,0.02112  ,0.06337  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1993-P3RDT1141LV)    ,P3RDT1141LV ,P3RDM1993 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01379 ,0.00168 ,0.90338   ,0.03358 ,0.02078  ,0.06235  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1995-P3RLV2095)      ,P3RDM1995   ,P3RLV2095 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01470 ,0.00179 ,0.96320   ,0.03580 ,0.02216  ,0.06648  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1995-P3RDT1141LV)    ,P3RDT1141LV ,P3RDM1995 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01379 ,0.00168 ,0.90331   ,0.03358 ,0.02078  ,0.06234  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1142LV-P3RLV2000)    ,P3RDT1142LV ,P3RLV2000 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00752 ,0.00140 ,0.73467   ,0.02314 ,0.01796  ,0.05389  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1998-P3RLV2099)      ,P3RDM1998   ,P3RLV2099 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00784 ,0.00145 ,0.76574   ,0.02412 ,0.01872  ,0.05616  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1998-P3RLV2116)      ,P3RDM1998   ,P3RLV2116 ,0.42  ,0.032  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01710 ,0.00317 ,1.67110   ,0.05264 ,0.04086  ,0.12257  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1998-P3RDT1142LV)    ,P3RDT1142LV ,P3RDM1998 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00500 ,0.00093 ,0.48852   ,0.01539 ,0.01194  ,0.03583  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2000-P3RLV2119)      ,P3RDM2000   ,P3RLV2119 ,0.42  ,0.039  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02127 ,0.00395 ,2.07804   ,0.06546 ,0.05081  ,0.15242  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1997-P3RLV2053)      ,P3RDM1997   ,P3RLV2053 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01011 ,0.00188 ,0.98835   ,0.03113 ,0.02416  ,0.07249  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM1997-P3RDM2000)      ,P3RDM2000   ,P3RDM1997 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00506 ,0.00094 ,0.49454   ,0.01558 ,0.01209  ,0.03627  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2000-P3RDT1142LV)    ,P3RDT1142LV ,P3RDM2000 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03523 ,0.00654 ,3.44283   ,0.10846 ,0.08417  ,0.25252  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2001)    ,P3RDT1143LV ,P3RLV2001 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03335 ,0.00406 ,2.18465   ,0.08121 ,0.05026  ,0.15077  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2022)    ,P3RDT1143LV ,P3RLV2022 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02764 ,0.00336 ,1.81096   ,0.06732 ,0.04166  ,0.12498  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2085)    ,P3RDT1143LV ,P3RLV2085 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01924 ,0.00234 ,1.26066   ,0.04686 ,0.02900  ,0.08700  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2107)    ,P3RDT1143LV ,P3RLV2107 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88238   ,0.03280 ,0.02030  ,0.06090  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2117)    ,P3RDT1143LV ,P3RLV2117 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03205 ,0.00390 ,2.09971   ,0.07805 ,0.04830  ,0.14491  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143LV-P3RLV2135)    ,P3RDT1143LV ,P3RLV2135 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04519 ,0.00550 ,2.96025   ,0.11004 ,0.06810  ,0.20430  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1144LV-P3RLV2043)    ,P3RDT1144LV ,P3RLV2043 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03147 ,0.00383 ,2.06135   ,0.07663 ,0.04742  ,0.14226  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2007-P3RLV2002)      ,P3RDM2007   ,P3RLV2002 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01291 ,0.00157 ,0.84547   ,0.03143 ,0.01945  ,0.05835  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2007-P3RDT1144LV)    ,P3RDT1144LV ,P3RDM2007 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.94021   ,0.03495 ,0.02163  ,0.06489  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2009-P3RLV2069)      ,P3RDM2009   ,P3RLV2069 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04865 ,0.00592 ,3.18725   ,0.11848 ,0.07332  ,0.21997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2009-P3RDT1144LV)    ,P3RDT1144LV ,P3RDM2009 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02922 ,0.00356 ,1.91417   ,0.07115 ,0.04404  ,0.13211  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1145LV-P3RLV2015)    ,P3RDT1145LV ,P3RLV2015 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01590 ,0.00193 ,1.04173   ,0.03872 ,0.02396  ,0.07189  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1145LV-P3RLV2078)    ,P3RDT1145LV ,P3RLV2078 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00893 ,0.00109 ,0.58492   ,0.02174 ,0.01346  ,0.04037  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2010-P3RLV2003)      ,P3RDM2010   ,P3RLV2003 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00724 ,0.00088 ,0.47427   ,0.01763 ,0.01091  ,0.03273  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2013-P3RLV2076)      ,P3RDM2013   ,P3RLV2076 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01737 ,0.00211 ,1.13806   ,0.04230 ,0.02618  ,0.07854  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2013-P3RLV2108)      ,P3RDM2013   ,P3RLV2108 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01555 ,0.00189 ,1.01836   ,0.03785 ,0.02343  ,0.07028  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2010-P3RDM2013)      ,P3RDM2010   ,P3RDM2013 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01317 ,0.00160 ,0.86256   ,0.03206 ,0.01984  ,0.05953  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2010-P3RDT1145LV)    ,P3RDT1145LV ,P3RDM2010 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01317 ,0.00160 ,0.86256   ,0.03206 ,0.01984  ,0.05953  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2016-P3RLV2136)      ,P3RDM2016   ,P3RLV2136 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01603 ,0.00195 ,1.05029   ,0.03904 ,0.02416  ,0.07249  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2012-P3RLV2032)      ,P3RDM2012   ,P3RLV2032 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01035 ,0.00126 ,0.67832   ,0.02521 ,0.01560  ,0.04681  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2012-P3RDM2016)      ,P3RDM2016   ,P3RDM2012 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01369 ,0.00167 ,0.89652   ,0.03333 ,0.02062  ,0.06187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2016-P3RDT1145LV)    ,P3RDT1145LV ,P3RDM2016 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00670 ,0.00081 ,0.43861   ,0.01630 ,0.01009  ,0.03027  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2017-P3RLV2004)      ,P3RDM2017   ,P3RLV2004 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01072 ,0.00130 ,0.70195   ,0.02609 ,0.01615  ,0.04844  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2017-P3RDT1146LV)    ,P3RDT1146LV ,P3RDM2017 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04885 ,0.00594 ,3.20031   ,0.11896 ,0.07362  ,0.22087  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2018-P3RLV2031)      ,P3RDM2018   ,P3RLV2031 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00842 ,0.00102 ,0.55138   ,0.02050 ,0.01268  ,0.03805  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2019-P3RLV2125)      ,P3RDM2019   ,P3RLV2125 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01273 ,0.00155 ,0.83383   ,0.03100 ,0.01918  ,0.05755  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2018-P3RDM2019)      ,P3RDM2018   ,P3RDM2019 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01740 ,0.00212 ,1.13994   ,0.04237 ,0.02622  ,0.07867  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2018-P3RDT1146LV)    ,P3RDT1146LV ,P3RDM2018 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01303 ,0.00159 ,0.85339   ,0.03172 ,0.01963  ,0.05890  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1147LV-P3RLV2005)    ,P3RDT1147LV ,P3RLV2005 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00761 ,0.00093 ,0.49831   ,0.01852 ,0.01146  ,0.03439  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2021-P3RLV2014)      ,P3RDM2021   ,P3RLV2014 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00595 ,0.00072 ,0.39007   ,0.01450 ,0.00897  ,0.02692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2024-P3RLV2079)      ,P3RDM2024   ,P3RLV2079 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01080 ,0.00131 ,0.70774   ,0.02631 ,0.01628  ,0.04884  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2023-P3RLV2059)      ,P3RDM2023   ,P3RLV2059 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01147 ,0.00140 ,0.75123   ,0.02793 ,0.01728  ,0.05185  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2023-P3RDM2024)      ,P3RDM2024   ,P3RDM2023 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02035 ,0.00248 ,1.33285   ,0.04955 ,0.03066  ,0.09199  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2021-P3RDM2024)      ,P3RDM2021   ,P3RDM2024 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00891 ,0.00108 ,0.58358   ,0.02169 ,0.01343  ,0.04028  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2021-P3RDT1147LV)    ,P3RDT1147LV ,P3RDM2021 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01337 ,0.00163 ,0.87612   ,0.03257 ,0.02016  ,0.06047  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2025-P3RLV2113)      ,P3RDM2025   ,P3RLV2113 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00791 ,0.00147 ,0.77271   ,0.02434 ,0.01889  ,0.05667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2022-P3RLV2047)      ,P3RDM2022   ,P3RLV2047 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00912 ,0.00169 ,0.89106   ,0.02807 ,0.02179  ,0.06536  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2022-P3RDM2025)      ,P3RDM2025   ,P3RDM2022 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03225 ,0.00598 ,3.15113   ,0.09927 ,0.07704  ,0.23112  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
