Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM2025-P3RDT1147LV)    ,P3RDT1147LV ,P3RDM2025 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02824 ,0.00344 ,1.85013   ,0.06877 ,0.04256  ,0.12769  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148LV-P3RLV2010)    ,P3RDT1148LV ,P3RLV2010 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03145 ,0.00584 ,3.07265   ,0.09679 ,0.07512  ,0.22537  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148LV-P3RLV2019)    ,P3RDT1148LV ,P3RLV2019 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01449 ,0.00269 ,1.41537   ,0.04459 ,0.03460  ,0.10381  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148LV-P3RLV2026)    ,P3RDT1148LV ,P3RLV2026 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01552 ,0.00288 ,1.51697   ,0.04779 ,0.03709  ,0.11126  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148LV-P3RLV2127)    ,P3RDT1148LV ,P3RLV2127 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01046 ,0.00194 ,1.02206   ,0.03220 ,0.02499  ,0.07496  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2030-P3RLV2034)      ,P3RDM2030   ,P3RLV2034 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01939 ,0.00360 ,1.89414   ,0.05967 ,0.04631  ,0.13893  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2030-P3RLV2072)      ,P3RDM2030   ,P3RLV2072 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00741 ,0.00138 ,0.72410   ,0.02281 ,0.01770  ,0.05311  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2032-P3RLV2081)      ,P3RDM2032   ,P3RLV2081 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02254 ,0.00418 ,2.20258   ,0.06939 ,0.05385  ,0.16155  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2030-P3RDM2032)      ,P3RDM2030   ,P3RDM2032 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51891   ,0.01635 ,0.01269  ,0.03806  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2030-P3RDT1148LV)    ,P3RDT1148LV ,P3RDM2030 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51891   ,0.01635 ,0.01269  ,0.03806  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2035-P3RLV2138)      ,P3RDM2035   ,P3RLV2138 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00739 ,0.00137 ,0.72177   ,0.02274 ,0.01765  ,0.05294  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2026-P3RLV2006)      ,P3RDM2026   ,P3RLV2006 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00968 ,0.00180 ,0.94606   ,0.02980 ,0.02313  ,0.06939  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2026-P3RLV2121)      ,P3RDM2026   ,P3RLV2121 ,0.42  ,0.058  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03121 ,0.00579 ,3.04988   ,0.09608 ,0.07457  ,0.22370  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2026-P3RDM2035)      ,P3RDM2035   ,P3RDM2026 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00099 ,0.51903   ,0.01635 ,0.01269  ,0.03807  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2035-P3RDT1148LV)    ,P3RDT1148LV ,P3RDM2035 ,0.42  ,0.010  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.00421 ,0.00096 ,0.53532   ,0.01453 ,0.01048  ,0.03143  ,233 ,1 ,B   ,B_LV   ,1_LV_77.6667 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1149LV-P3RLV2008)    ,P3RDT1149LV ,P3RLV2008 ,0.42  ,0.021  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01153 ,0.00214 ,1.12676   ,0.03550 ,0.02755  ,0.08264  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1149LV-P3RLV2009)    ,P3RDT1149LV ,P3RLV2009 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00676 ,0.00125 ,0.66050   ,0.02081 ,0.01615  ,0.04845  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1149LV-P3RLV2027)    ,P3RDT1149LV ,P3RLV2027 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00262 ,0.00049 ,0.25565   ,0.00805 ,0.00625  ,0.01875  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1149LV-P3RLV2106)    ,P3RDT1149LV ,P3RLV2106 ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00539 ,0.00186 ,1.15368   ,0.02185 ,0.01406  ,0.04219  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2040-P3RLV2011)      ,P3RDM2040   ,P3RLV2011 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00695 ,0.00129 ,0.67863   ,0.02138 ,0.01659  ,0.04977  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2040-P3RDT1150LV)    ,P3RDT1150LV ,P3RDM2040 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01494 ,0.00277 ,1.45984   ,0.04599 ,0.03569  ,0.10707  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2041-P3RLV2084)      ,P3RDM2041   ,P3RLV2084 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00510 ,0.00095 ,0.49823   ,0.01570 ,0.01218  ,0.03654  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2041-P3RDT1150LV)    ,P3RDT1150LV ,P3RDM2041 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01578 ,0.00293 ,1.54161   ,0.04856 ,0.03769  ,0.11307  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151LV-P3RLV2012)    ,P3RDT1151LV ,P3RLV2012 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02534 ,0.00470 ,2.47560   ,0.07799 ,0.06052  ,0.18157  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151LV-P3RLV2060)    ,P3RDT1151LV ,P3RLV2060 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03525 ,0.00654 ,3.44420   ,0.10850 ,0.08421  ,0.25262  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151LV-P3RLV2087)    ,P3RDT1151LV ,P3RLV2087 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03964 ,0.00736 ,3.87321   ,0.12201 ,0.09469  ,0.28408  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151LV-P3RLV2132)    ,P3RDT1151LV ,P3RLV2132 ,0.42  ,0.057  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03083 ,0.00572 ,3.01285   ,0.09491 ,0.07366  ,0.22098  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151LV-P3RLV2139)    ,P3RDT1151LV ,P3RLV2139 ,0.42  ,0.082  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02218 ,0.00764 ,4.74604   ,0.08989 ,0.05785  ,0.17356  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2044-P3RLV2061)      ,P3RDM2044   ,P3RLV2061 ,0.42  ,0.060  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03226 ,0.00599 ,3.15248   ,0.09931 ,0.07707  ,0.23122  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2047-P3RLV2104)      ,P3RDM2047   ,P3RLV2104 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00938 ,0.00174 ,0.91646   ,0.02887 ,0.02241  ,0.06722  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2044-P3RDM2047)      ,P3RDM2044   ,P3RDM2047 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99153   ,0.03123 ,0.02424  ,0.07272  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2044-P3RDT1151LV)    ,P3RDT1151LV ,P3RDM2044 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99153   ,0.03123 ,0.02424  ,0.07272  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2050-P3RLV2141)      ,P3RDM2050   ,P3RLV2141 ,0.42  ,0.015  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00785 ,0.00146 ,0.76749   ,0.02418 ,0.01876  ,0.05629  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2046-P3RLV2091)      ,P3RDM2046   ,P3RLV2091 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01037 ,0.00192 ,1.01319   ,0.03192 ,0.02477  ,0.07431  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2046-P3RDM2050)      ,P3RDM2050   ,P3RDM2046 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00508 ,0.00094 ,0.49608   ,0.01563 ,0.01213  ,0.03639  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2050-P3RDT1151LV)    ,P3RDT1151LV ,P3RDM2050 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01015 ,0.00188 ,0.99141   ,0.03123 ,0.02424  ,0.07272  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2051-P3RLV2013)      ,P3RDM2051   ,P3RLV2013 ,0.42  ,0.054  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02896 ,0.00537 ,2.82992   ,0.08915 ,0.06919  ,0.20756  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2051-P3RDT1152LV)    ,P3RDT1152LV ,P3RDM2051 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00499 ,0.00093 ,0.48767   ,0.01536 ,0.01192  ,0.03577  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2052-P3RLV2049)      ,P3RDM2052   ,P3RLV2049 ,0.42  ,0.060  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.01636 ,0.00564 ,3.50037   ,0.06630 ,0.04267  ,0.12801  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2052-P3RDT1152LV)    ,P3RDT1152LV ,P3RDM2052 ,0.42  ,0.018  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00501 ,0.00173 ,1.07117   ,0.02029 ,0.01306  ,0.03917  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2053-P3RLV2016)      ,P3RDM2053   ,P3RLV2016 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02607 ,0.00317 ,1.70756   ,0.06347 ,0.03928  ,0.11785  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2053-P3RDT1153LV)    ,P3RDT1153LV ,P3RDM2053 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04637 ,0.00564 ,3.03775   ,0.11292 ,0.06988  ,0.20965  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2054-P3RLV2509)      ,P3RDM2054   ,P3RLV2509 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01803 ,0.00219 ,1.18107   ,0.04390 ,0.02717  ,0.08151  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2054-P3RDT1153LV)    ,P3RDT1153LV ,P3RDM2054 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02206 ,0.00268 ,1.44515   ,0.05372 ,0.03325  ,0.09974  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1154LV-P3RLV2074)    ,P3RDT1154LV ,P3RLV2074 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00376 ,0.00070 ,0.36692   ,0.01156 ,0.00897  ,0.02691  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1154LV-P3RLV2122)    ,P3RDT1154LV ,P3RLV2122 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00262 ,0.00049 ,0.25604   ,0.00807 ,0.00626  ,0.01878  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2055-P3RLV2017)      ,P3RDM2055   ,P3RLV2017 ,0.42  ,0.079  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04287 ,0.00796 ,4.18894   ,0.13196 ,0.10241  ,0.30724  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2055-P3RLV2137)      ,P3RDM2055   ,P3RLV2137 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00661 ,0.00123 ,0.64623   ,0.02036 ,0.01580  ,0.04740  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2055-P3RDT1154LV)    ,P3RDT1154LV ,P3RDM2055 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00510 ,0.00095 ,0.49801   ,0.01569 ,0.01218  ,0.03653  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1155LV-P3RLV2018)    ,P3RDT1155LV ,P3RLV2018 ,0.42  ,0.091  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.02475 ,0.00853 ,5.29755   ,0.10034 ,0.06458  ,0.19373  ,301 ,1 ,B   ,B_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2060-P3RLV2145)      ,P3RDM2060   ,P3RLV2145 ,0.42  ,0.108  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05820 ,0.01080 ,5.68667   ,0.17914 ,0.13903  ,0.41709  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2060-P3RDT1155LV)    ,P3RDT1155LV ,P3RDM2060 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00500 ,0.00093 ,0.48817   ,0.01538 ,0.01194  ,0.03581  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2061-P3RLV2020)      ,P3RDM2061   ,P3RLV2020 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04858 ,0.00591 ,3.18260   ,0.11830 ,0.07322  ,0.21965  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2065-P3RLV2144)      ,P3RDM2065   ,P3RLV2144 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00822 ,0.00100 ,0.53846   ,0.02002 ,0.01239  ,0.03716  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2061-P3RDM2065)      ,P3RDM2061   ,P3RDM2065 ,0.42  ,0.084  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07020 ,0.00854 ,4.59848   ,0.17094 ,0.10579  ,0.31736  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2061-P3RDT1156LV)    ,P3RDT1156LV ,P3RDM2061 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01415 ,0.00172 ,0.92705   ,0.03446 ,0.02133  ,0.06398  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2063-P3RLV2064)      ,P3RDM2063   ,P3RLV2064 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00764 ,0.00142 ,0.74654   ,0.02352 ,0.01825  ,0.05476  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2063-P3RLV2066)      ,P3RDM2063   ,P3RLV2066 ,0.42  ,0.044  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02367 ,0.00439 ,2.31272   ,0.07285 ,0.05654  ,0.16963  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2062-P3RLV2050)      ,P3RDM2062   ,P3RLV2050 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01069 ,0.00198 ,1.04484   ,0.03291 ,0.02554  ,0.07663  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2062-P3RDM2063)      ,P3RDM2063   ,P3RDM2062 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00981 ,0.00182 ,0.95880   ,0.03020 ,0.02344  ,0.07032  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2063-P3RDT1156LV)    ,P3RDT1156LV ,P3RDM2063 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01472 ,0.00273 ,1.43857   ,0.04532 ,0.03517  ,0.10551  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1157LV-P3RLV2021)    ,P3RDT1157LV ,P3RLV2021 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02804 ,0.00341 ,1.83703   ,0.06829 ,0.04226  ,0.12678  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1157LV-P3RLV2065)    ,P3RDT1157LV ,P3RLV2065 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04230 ,0.00515 ,2.77118   ,0.10301 ,0.06375  ,0.19125  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2067-P3RLV2025)      ,P3RDM2067   ,P3RLV2025 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02838 ,0.00345 ,1.85896   ,0.06910 ,0.04277  ,0.12830  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2070-P3RLV2100)      ,P3RDM2070   ,P3RLV2100 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02172 ,0.00264 ,1.42291   ,0.05289 ,0.03273  ,0.09820  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2067-P3RDM2070)      ,P3RDM2067   ,P3RDM2070 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01342 ,0.00163 ,0.87921   ,0.03268 ,0.02023  ,0.06068  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2067-P3RDT1157LV)    ,P3RDT1157LV ,P3RDM2067 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01343 ,0.00163 ,0.87947   ,0.03269 ,0.02023  ,0.06070  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2069-P3RLV2083)      ,P3RDM2069   ,P3RLV2083 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01989 ,0.00242 ,1.30273   ,0.04843 ,0.02997  ,0.08991  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2069-P3RLV2118)      ,P3RDM2069   ,P3RLV2118 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04275 ,0.00520 ,2.80076   ,0.10411 ,0.06443  ,0.19329  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2072-P3RLV2140)      ,P3RDM2072   ,P3RLV2140 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01658 ,0.00202 ,1.08642   ,0.04038 ,0.02499  ,0.07498  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2069-P3RDM2072)      ,P3RDM2069   ,P3RDM2072 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01374 ,0.00167 ,0.90011   ,0.03346 ,0.02071  ,0.06212  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2069-P3RDT1157LV)    ,P3RDT1157LV ,P3RDM2069 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01373 ,0.00167 ,0.89962   ,0.03344 ,0.02070  ,0.06209  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1158LV-P3RLV2023)    ,P3RDT1158LV ,P3RLV2023 ,0.42  ,0.055  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02962 ,0.00550 ,2.89373   ,0.09116 ,0.07075  ,0.21224  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1159LV-P3RLV2096)    ,P3RDT1159LV ,P3RLV2096 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03475 ,0.00645 ,3.39587   ,0.10698 ,0.08302  ,0.24907  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1159LV-P3RLV2128)    ,P3RDT1159LV ,P3RLV2128 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00950 ,0.00176 ,0.92782   ,0.02923 ,0.02268  ,0.06805  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2074-P3RLV2024)      ,P3RDM2074   ,P3RLV2024 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03527 ,0.00654 ,3.44607   ,0.10856 ,0.08425  ,0.25275  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2075-P3RLV2037)      ,P3RDM2075   ,P3RLV2037 ,0.42  ,0.049  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02631 ,0.00488 ,2.57088   ,0.08099 ,0.06285  ,0.18856  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2075-P3RLV2114)      ,P3RDM2075   ,P3RLV2114 ,0.42  ,0.036  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01970 ,0.00366 ,1.92468   ,0.06063 ,0.04706  ,0.14117  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2074-P3RDM2075)      ,P3RDM2074   ,P3RDM2075 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50861   ,0.01602 ,0.01243  ,0.03730  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2074-P3RDT1159LV)    ,P3RDT1159LV ,P3RDM2074 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50861   ,0.01602 ,0.01243  ,0.03730  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2076-P3RLV2040)      ,P3RDM2076   ,P3RLV2040 ,0.42  ,0.073  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03973 ,0.00737 ,3.88160   ,0.12228 ,0.09490  ,0.28470  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2077-P3RLV2051)      ,P3RDM2077   ,P3RLV2051 ,0.42  ,0.034  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01824 ,0.00338 ,1.78189   ,0.05613 ,0.04356  ,0.13069  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2076-P3RDM2077)      ,P3RDM2076   ,P3RDM2077 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00459 ,0.00085 ,0.44886   ,0.01414 ,0.01097  ,0.03292  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2076-P3RDT1159LV)    ,P3RDT1159LV ,P3RDM2076 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01500 ,0.00278 ,1.46608   ,0.04618 ,0.03584  ,0.10753  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2083-P3RLV2062)      ,P3RDM2083   ,P3RLV2062 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00416 ,0.00077 ,0.40686   ,0.01282 ,0.00995  ,0.02984  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2084-P3RLV2133)      ,P3RDM2084   ,P3RLV2133 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00425 ,0.00079 ,0.41481   ,0.01307 ,0.01014  ,0.03042  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2085-P3RLV2638)      ,P3RDM2085   ,P3RLV2638 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00740 ,0.00137 ,0.72277   ,0.02277 ,0.01767  ,0.05301  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2084-P3RDM2085)      ,P3RDM2084   ,P3RDM2085 ,0.42  ,0.070  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03785 ,0.00702 ,3.69837   ,0.11651 ,0.09042  ,0.27126  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2083-P3RDM2084)      ,P3RDM2083   ,P3RDM2084 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.49991   ,0.01575 ,0.01222  ,0.03667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2083-P3RDT1160LV)    ,P3RDT1160LV ,P3RDM2083 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.49990   ,0.01575 ,0.01222  ,0.03667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2086-P3RLV2655)      ,P3RDM2086   ,P3RLV2655 ,0.42  ,0.022  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01214 ,0.00225 ,1.18626   ,0.03737 ,0.02900  ,0.08701  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2082-P3RLV2041)      ,P3RDM2082   ,P3RLV2041 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00734 ,0.00136 ,0.71718   ,0.02259 ,0.01753  ,0.05260  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2081-P3RLV2028)      ,P3RDM2081   ,P3RLV2028 ,0.42  ,0.005  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00285 ,0.00053 ,0.27846   ,0.00877 ,0.00681  ,0.02042  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2081-P3RDM2082)      ,P3RDM2082   ,P3RDM2081 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.49990   ,0.01575 ,0.01222  ,0.03667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2082-P3RDM2086)      ,P3RDM2086   ,P3RDM2082 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.49991   ,0.01575 ,0.01222  ,0.03667  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2086-P3RDT1160LV)    ,P3RDT1160LV ,P3RDM2086 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50042   ,0.01576 ,0.01223  ,0.03670  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1161LV-P3RLV2094)    ,P3RDT1161LV ,P3RLV2094 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01021 ,0.00189 ,0.99776   ,0.03143 ,0.02439  ,0.07318  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2088-P3RLV2038)      ,P3RDM2088   ,P3RLV2038 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00866 ,0.00105 ,0.56750   ,0.02110 ,0.01306  ,0.03917  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2088-P3RDT1161LV)    ,P3RDT1161LV ,P3RDM2088 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05049 ,0.00614 ,3.30743   ,0.12294 ,0.07609  ,0.22826  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2089-P3RLV2048)      ,P3RDM2089   ,P3RLV2048 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00902 ,0.00167 ,0.88167   ,0.02777 ,0.02156  ,0.06467  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2087-P3RLV2029)      ,P3RDM2087   ,P3RLV2029 ,0.42  ,0.013  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00718 ,0.00133 ,0.70184   ,0.02211 ,0.01716  ,0.05148  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2087-P3RLV2055)      ,P3RDM2087   ,P3RLV2055 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00889 ,0.00165 ,0.86886   ,0.02737 ,0.02124  ,0.06373  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2087-P3RDM2089)      ,P3RDM2089   ,P3RDM2087 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50907   ,0.01604 ,0.01245  ,0.03734  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2089-P3RDT1161LV)    ,P3RDT1161LV ,P3RDM2089 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00521 ,0.00097 ,0.50861   ,0.01602 ,0.01243  ,0.03730  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1162LV-P3RLV2030)    ,P3RDT1162LV ,P3RLV2030 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03321 ,0.00404 ,2.17555   ,0.08087 ,0.05005  ,0.15014  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1163LV-P3RLV2033)    ,P3RDT1163LV ,P3RLV2033 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04031 ,0.00490 ,2.64062   ,0.09816 ,0.06075  ,0.18224  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2094-P3RLV2088)      ,P3RDM2094   ,P3RLV2088 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00883 ,0.00107 ,0.57856   ,0.02151 ,0.01331  ,0.03993  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2094-P3RDT1163LV)    ,P3RDT1163LV ,P3RDM2094 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81422   ,0.03027 ,0.01873  ,0.05619  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2098-P3RLV2036)      ,P3RDM2098   ,P3RLV2036 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01012 ,0.00123 ,0.66283   ,0.02464 ,0.01525  ,0.04574  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2098-P3RLV2129)      ,P3RDM2098   ,P3RLV2129 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03061 ,0.00372 ,2.00534   ,0.07454 ,0.04613  ,0.13840  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2100-P3RLV2090)      ,P3RDM2100   ,P3RLV2090 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01439 ,0.00175 ,0.94247   ,0.03503 ,0.02168  ,0.06504  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2098-P3RDM2100)      ,P3RDM2098   ,P3RDM2100 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04006 ,0.00487 ,2.62429   ,0.09755 ,0.06037  ,0.18111  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2098-P3RDT1165LV)    ,P3RDT1165LV ,P3RDM2098 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01557 ,0.00189 ,1.01983   ,0.03791 ,0.02346  ,0.07038  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2099-P3RLV2077)      ,P3RDM2099   ,P3RLV2077 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01099 ,0.00134 ,0.72008   ,0.02677 ,0.01657  ,0.04970  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2101-P3RLV2124)      ,P3RDM2101   ,P3RLV2124 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01328 ,0.00162 ,0.86988   ,0.03234 ,0.02001  ,0.06003  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2101-P3RLV2142)      ,P3RDM2101   ,P3RLV2142 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01263 ,0.00154 ,0.82770   ,0.03077 ,0.01904  ,0.05712  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2099-P3RDM2101)      ,P3RDM2099   ,P3RDM2101 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88456   ,0.03288 ,0.02035  ,0.06105  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2099-P3RDT1165LV)    ,P3RDT1165LV ,P3RDM2099 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01556 ,0.00189 ,1.01945   ,0.03790 ,0.02345  ,0.07036  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1166LV-P3RLV2491)    ,P3RDT1166LV ,P3RLV2491 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01090 ,0.00133 ,0.71376   ,0.02653 ,0.01642  ,0.04926  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1166LV-P3RLV2550)    ,P3RDT1166LV ,P3RLV2550 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03272 ,0.00398 ,2.14324   ,0.07967 ,0.04931  ,0.14792  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2104-P3RLV2039)      ,P3RDM2104   ,P3RLV2039 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02124 ,0.00258 ,1.39150   ,0.05173 ,0.03201  ,0.09603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2104-P3RLV2516)      ,P3RDM2104   ,P3RLV2516 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02635 ,0.00321 ,1.72618   ,0.06417 ,0.03971  ,0.11913  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2104-P3RDT1166LV)    ,P3RDT1166LV ,P3RDM2104 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01508 ,0.00183 ,0.98765   ,0.03671 ,0.02272  ,0.06816  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2105-P3RLV2489)      ,P3RDM2105   ,P3RLV2489 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02342 ,0.00285 ,1.53415   ,0.05703 ,0.03529  ,0.10588  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2105-P3RLV2507)      ,P3RDM2105   ,P3RLV2507 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04277 ,0.00520 ,2.80155   ,0.10414 ,0.06445  ,0.19335  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2110-P3RLV2552)      ,P3RDM2110   ,P3RLV2552 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00983 ,0.00120 ,0.64377   ,0.02393 ,0.01481  ,0.04443  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2105-P3RDM2110)      ,P3RDM2105   ,P3RDM2110 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01566 ,0.00191 ,1.02591   ,0.03814 ,0.02360  ,0.07080  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2105-P3RDT1166LV)    ,P3RDT1166LV ,P3RDM2105 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01508 ,0.00183 ,0.98765   ,0.03671 ,0.02272  ,0.06816  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1167LV-P3RLV2042)    ,P3RDT1167LV ,P3RLV2042 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02464 ,0.00300 ,1.61399   ,0.06000 ,0.03713  ,0.11139  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2112-P3RLV2112)      ,P3RDM2112   ,P3RLV2112 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02783 ,0.00339 ,1.82308   ,0.06777 ,0.04194  ,0.12582  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2112-P3RDT1167LV)    ,P3RDT1167LV ,P3RDM2112 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01228 ,0.00149 ,0.80472   ,0.02991 ,0.01851  ,0.05554  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2113-P3RLV2143)      ,P3RDM2113   ,P3RLV2143 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01587 ,0.00193 ,1.03980   ,0.03865 ,0.02392  ,0.07176  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2113-P3RDT1167LV)    ,P3RDT1167LV ,P3RDM2113 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01229 ,0.00150 ,0.80513   ,0.02993 ,0.01852  ,0.05557  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1168LV-P3RLV2044)    ,P3RDT1168LV ,P3RLV2044 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00146 ,0.00018 ,0.09597   ,0.00357 ,0.00221  ,0.00662  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1170LV-P3RLV2052)    ,P3RDT1170LV ,P3RLV2052 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02458 ,0.00299 ,1.61029   ,0.05986 ,0.03704  ,0.11113  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1170LV-P3RLV2102)    ,P3RDT1170LV ,P3RLV2102 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02458 ,0.00299 ,1.61029   ,0.05986 ,0.03704  ,0.11113  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1171LV-P3RLV2054)    ,P3RDT1171LV ,P3RLV2054 ,0.42  ,0.025  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01327 ,0.00246 ,1.29682   ,0.04085 ,0.03171  ,0.09512  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1172LV-P3RLV2056)    ,P3RDT1172LV ,P3RLV2056 ,0.42  ,0.047  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02562 ,0.00475 ,2.50364   ,0.07887 ,0.06121  ,0.18363  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1172LV-P3RLV2109)    ,P3RDT1172LV ,P3RLV2109 ,0.42  ,0.016  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00875 ,0.00162 ,0.85477   ,0.02693 ,0.02090  ,0.06269  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2121-P3RLV2080)      ,P3RDM2121   ,P3RLV2080 ,0.42  ,0.024  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01286 ,0.00239 ,1.25681   ,0.03959 ,0.03073  ,0.09218  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2121-P3RDT1172LV)    ,P3RDT1172LV ,P3RDM2121 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02808   ,0.03239 ,0.02514  ,0.07541  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2122-P3RLV2082)      ,P3RDM2122   ,P3RLV2082 ,0.42  ,0.042  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02267 ,0.00421 ,2.21549   ,0.06979 ,0.05417  ,0.16250  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2122-P3RDT1172LV)    ,P3RDT1172LV ,P3RDM2122 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01052 ,0.00195 ,1.02757   ,0.03237 ,0.02512  ,0.07537  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1173LV-P3RLV2101)    ,P3RDT1173LV ,P3RLV2101 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07617 ,0.00927 ,4.98989   ,0.18549 ,0.11479  ,0.34438  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2124-P3RLV2057)      ,P3RDM2124   ,P3RLV2057 ,0.42  ,0.102  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08498 ,0.01034 ,5.56671   ,0.20693 ,0.12806  ,0.38419  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2124-P3RDT1173LV)    ,P3RDT1173LV ,P3RDM2124 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01369 ,0.00167 ,0.89652   ,0.03333 ,0.02062  ,0.06187  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1175LV-P3RLV2073)    ,P3RDT1175LV ,P3RLV2073 ,0.42  ,0.035  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01911 ,0.00355 ,1.86775   ,0.05884 ,0.04566  ,0.13699  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2127-P3RLV2063)      ,P3RDM2127   ,P3RLV2063 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01046 ,0.00194 ,1.02185   ,0.03219 ,0.02498  ,0.07495  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2127-P3RDT1175LV)    ,P3RDT1175LV ,P3RDM2127 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00531 ,0.00098 ,0.51840   ,0.01633 ,0.01267  ,0.03802  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2130-P3RLV2120)      ,P3RDM2130   ,P3RLV2120 ,0.42  ,0.031  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00841 ,0.00290 ,1.79942   ,0.03408 ,0.02194  ,0.06581  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2128-P3RLV2067)      ,P3RDM2128   ,P3RLV2067 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00899 ,0.00167 ,0.87883   ,0.02768 ,0.02149  ,0.06446  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2128-P3RDM2130)      ,P3RDM2130   ,P3RDM2128 ,0.42  ,0.059  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03167 ,0.00588 ,3.09477   ,0.09749 ,0.07566  ,0.22699  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2130-P3RDT1175LV)    ,P3RDT1175LV ,P3RDM2130 ,0.42  ,0.020  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00532 ,0.00183 ,1.13842   ,0.02156 ,0.01388  ,0.04163  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1177LV-P3RLV2071)    ,P3RDT1177LV ,P3RLV2071 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03106 ,0.00378 ,2.03447   ,0.07563 ,0.04680  ,0.14041  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2133-P3RLV2098)      ,P3RDM2133   ,P3RLV2098 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00558 ,0.00068 ,0.36559   ,0.01359 ,0.00841  ,0.02523  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2133-P3RDT1177LV)    ,P3RDT1177LV ,P3RDM2133 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39181   ,0.01456 ,0.00901  ,0.02704  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2134-P3RLV2075)      ,P3RDM2134   ,P3RLV2075 ,0.42  ,0.011  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00619 ,0.00115 ,0.60438   ,0.01904 ,0.01478  ,0.04433  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2134-P3RDT1178LV)    ,P3RDT1178LV ,P3RDM2134 ,0.42  ,0.027  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01453 ,0.00270 ,1.42018   ,0.04474 ,0.03472  ,0.10416  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2135-P3RLV2126)      ,P3RDM2135   ,P3RLV2126 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00511 ,0.00062 ,0.33490   ,0.01245 ,0.00770  ,0.02311  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2135-P3RDT1178LV)    ,P3RDT1178LV ,P3RDM2135 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03456 ,0.00420 ,2.26375   ,0.08415 ,0.05208  ,0.15623  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1179LV-P3RLV2089)    ,P3RDT1179LV ,P3RLV2089 ,0.42  ,0.100  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05381 ,0.00999 ,5.25818   ,0.16564 ,0.12855  ,0.38566  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1180LV-P3RLV2092)    ,P3RDT1180LV ,P3RLV2092 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04317 ,0.00801 ,4.21831   ,0.13288 ,0.10313  ,0.30939  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1181LV-P3RLV2093)    ,P3RDT1181LV ,P3RLV2093 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1184LV-P3RLV2105)    ,P3RDT1184LV ,P3RLV2105 ,0.42  ,0.010  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00268 ,0.00092 ,0.57324   ,0.01086 ,0.00699  ,0.02096  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1185LV-P3RLV2110)    ,P3RDT1185LV ,P3RLV2110 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05784 ,0.00704 ,3.78909   ,0.14085 ,0.08717  ,0.26150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1186LV-P3RLV2115)    ,P3RDT1186LV ,P3RLV2115 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04885 ,0.00594 ,3.20014   ,0.11896 ,0.07362  ,0.22086  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1187LV-P3RLV2123)    ,P3RDT1187LV ,P3RLV2123 ,0.42  ,0.064  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03480 ,0.00646 ,3.40000   ,0.10711 ,0.08313  ,0.24938  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1188LV-P3RLV2131)    ,P3RDT1188LV ,P3RLV2131 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01771 ,0.00215 ,1.16008   ,0.04312 ,0.02669  ,0.08006  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1190LV-P3RLV2146)    ,P3RDT1190LV ,P3RLV2146 ,0.42  ,0.017  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00901 ,0.00167 ,0.88052   ,0.02774 ,0.02153  ,0.06458  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1191LV-P3RLV2147)    ,P3RDT1191LV ,P3RLV2147 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04357 ,0.00530 ,2.85438   ,0.10610 ,0.06566  ,0.19699  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1192LV-P3RLV2148)    ,P3RDT1192LV ,P3RLV2148 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04810 ,0.00585 ,3.15076   ,0.11712 ,0.07248  ,0.21745  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192LV-P3RLV2155)    ,P3RDT1192LV ,P3RLV2155 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04810 ,0.00585 ,3.15076   ,0.11712 ,0.07248  ,0.21745  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2152-P3RLV2149)      ,P3RDM2152   ,P3RLV2149 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00545 ,0.00066 ,0.35695   ,0.01327 ,0.00821  ,0.02464  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2152-P3RDT1193LV)    ,P3RDT1193LV ,P3RDM2152 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06031 ,0.00734 ,3.95076   ,0.14686 ,0.09089  ,0.27266  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2153-P3RLV2154)      ,P3RDM2153   ,P3RLV2154 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00626 ,0.00076 ,0.41034   ,0.01525 ,0.00944  ,0.02832  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2153-P3RDT1193LV)    ,P3RDT1193LV ,P3RDM2153 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04260 ,0.00518 ,2.79078   ,0.10374 ,0.06420  ,0.19261  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1194LV-P3RLV2150)    ,P3RDT1194LV ,P3RLV2150 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1195LV-P3RLV2151)    ,P3RDT1195LV ,P3RLV2151 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03283 ,0.00399 ,2.15063   ,0.07994 ,0.04948  ,0.14843  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1196LV-P3RLV2152)    ,P3RDT1196LV ,P3RLV2152 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1197LV-P3RLV2153)    ,P3RDT1197LV ,P3RLV2153 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1198LV-P3RLV2156)    ,P3RDT1198LV ,P3RLV2156 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02032 ,0.00247 ,1.33140   ,0.04949 ,0.03063  ,0.09189  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2159-P3RLV2157)      ,P3RDM2159   ,P3RLV2157 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01068 ,0.00130 ,0.69941   ,0.02600 ,0.01609  ,0.04827  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2159-P3RDT1199LV)    ,P3RDT1199LV ,P3RDM2159 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04459 ,0.00543 ,2.92114   ,0.10859 ,0.06720  ,0.20160  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2161-P3RLV2166)      ,P3RDM2161   ,P3RLV2166 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00810 ,0.00099 ,0.53090   ,0.01973 ,0.01221  ,0.03664  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2160-P3RLV2159)      ,P3RDM2160   ,P3RLV2159 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00442 ,0.00054 ,0.28923   ,0.01075 ,0.00665  ,0.01996  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2160-P3RDM2161)      ,P3RDM2161   ,P3RDM2160 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01283 ,0.00156 ,0.84040   ,0.03124 ,0.01933  ,0.05800  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2161-P3RDT1199LV)    ,P3RDT1199LV ,P3RDM2161 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01283 ,0.00156 ,0.84062   ,0.03125 ,0.01934  ,0.05801  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1200LV-P3RLV2173)    ,P3RDT1200LV ,P3RLV2173 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01440 ,0.00175 ,0.94312   ,0.03506 ,0.02170  ,0.06509  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2163-P3RLV2168)      ,P3RDM2163   ,P3RLV2168 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02393 ,0.00291 ,1.56788   ,0.05828 ,0.03607  ,0.10821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2162-P3RLV2158)      ,P3RDM2162   ,P3RLV2158 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01783 ,0.00217 ,1.16812   ,0.04342 ,0.02687  ,0.08062  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2162-P3RDM2163)      ,P3RDM2163   ,P3RDM2162 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01271 ,0.00155 ,0.83238   ,0.03094 ,0.01915  ,0.05745  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2163-P3RDT1200LV)    ,P3RDT1200LV ,P3RDM2163 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01270 ,0.00155 ,0.83205   ,0.03093 ,0.01914  ,0.05742  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2164-P3RLV2170)      ,P3RDM2164   ,P3RLV2170 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01212 ,0.00147 ,0.79384   ,0.02951 ,0.01826  ,0.05479  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2164-P3RDT1200LV)    ,P3RDT1200LV ,P3RDM2164 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01135 ,0.00138 ,0.74368   ,0.02764 ,0.01711  ,0.05133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1201LV-P3RLV2160)    ,P3RDT1201LV ,P3RLV2160 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00473 ,0.00057 ,0.30956   ,0.01151 ,0.00712  ,0.02136  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1202LV-P3RLV2161)    ,P3RDT1202LV ,P3RLV2161 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02494 ,0.00303 ,1.63372   ,0.06073 ,0.03758  ,0.11275  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1202LV-P3RLV2162)    ,P3RDT1202LV ,P3RLV2162 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00405 ,0.00049 ,0.26553   ,0.00987 ,0.00611  ,0.01833  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
