Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM2169-P3RLV2169)      ,P3RDM2169   ,P3RLV2169 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00890 ,0.00108 ,0.58295   ,0.02167 ,0.01341  ,0.04023  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2169-P3RLV2172)      ,P3RDM2169   ,P3RLV2172 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02112 ,0.00257 ,1.38386   ,0.05144 ,0.03184  ,0.09551  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2169-P3RDT1202LV)    ,P3RDT1202LV ,P3RDM2169 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01185 ,0.00144 ,0.77636   ,0.02886 ,0.01786  ,0.05358  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1203LV-P3RLV2163)    ,P3RDT1203LV ,P3RLV2163 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03768 ,0.00458 ,2.46826   ,0.09175 ,0.05678  ,0.17035  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2172-P3RLV2164)      ,P3RDM2172   ,P3RLV2164 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02076 ,0.00253 ,1.35982   ,0.05055 ,0.03128  ,0.09385  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2172-P3RDT1204LV)    ,P3RDT1204LV ,P3RDM2172 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03600 ,0.00438 ,2.35824   ,0.08766 ,0.05425  ,0.16275  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2173-P3RLV2165)      ,P3RDM2173   ,P3RLV2165 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01337 ,0.00163 ,0.87601   ,0.03256 ,0.02015  ,0.06046  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2174-P3RLV2174)      ,P3RDM2174   ,P3RLV2174 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04114 ,0.00501 ,2.69535   ,0.10019 ,0.06201  ,0.18602  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2173-P3RDM2174)      ,P3RDM2173   ,P3RDM2174 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02367 ,0.00288 ,1.55041   ,0.05763 ,0.03567  ,0.10700  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2173-P3RDT1204LV)    ,P3RDT1204LV ,P3RDM2173 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88243   ,0.03280 ,0.02030  ,0.06090  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1205LV-P3RLV2167)    ,P3RDT1205LV ,P3RLV2167 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1206LV-P3RLV2171)    ,P3RDT1206LV ,P3RLV2171 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00987 ,0.00120 ,0.64683   ,0.02404 ,0.01488  ,0.04464  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1207LV-P3RLV2175)    ,P3RDT1207LV ,P3RLV2175 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01540 ,0.00187 ,1.00852   ,0.03749 ,0.02320  ,0.06960  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1208LV-P3RLV2176)    ,P3RDT1208LV ,P3RLV2176 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07632 ,0.00929 ,4.99971   ,0.18585 ,0.11502  ,0.34505  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1209LV-P3RLV2177)    ,P3RDT1209LV ,P3RLV2177 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1210LV-P3RLV2178)    ,P3RDT1210LV ,P3RLV2178 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1211LV-P3RLV2179)    ,P3RDT1211LV ,P3RLV2179 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03938 ,0.00479 ,2.57955   ,0.09589 ,0.05934  ,0.17803  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211LV-P3RLV2180)    ,P3RDT1211LV ,P3RLV2180 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05502 ,0.00669 ,3.60411   ,0.13397 ,0.08291  ,0.24874  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211LV-P3RLV2185)    ,P3RDT1211LV ,P3RLV2185 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01679 ,0.00204 ,1.09979   ,0.04088 ,0.02530  ,0.07590  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1212LV-P3RLV2181)    ,P3RDT1212LV ,P3RLV2181 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1213LV-P3RLV2182)    ,P3RDT1213LV ,P3RLV2182 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07486 ,0.00911 ,4.90382   ,0.18229 ,0.11281  ,0.33844  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1214LV-P3RLV2183)    ,P3RDT1214LV ,P3RLV2183 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06731 ,0.00819 ,4.40942   ,0.16391 ,0.10144  ,0.30431  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1215LV-P3RLV2191)    ,P3RDT1215LV ,P3RLV2191 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02961 ,0.00360 ,1.93964   ,0.07210 ,0.04462  ,0.13386  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2187-P3RLV2184)      ,P3RDM2187   ,P3RLV2184 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03688 ,0.00449 ,2.41622   ,0.08982 ,0.05558  ,0.16675  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2187-P3RDT1215LV)    ,P3RDT1215LV ,P3RDM2187 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04539 ,0.00552 ,2.97331   ,0.11052 ,0.06840  ,0.20520  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1216LV-P3RLV2186)    ,P3RDT1216LV ,P3RLV2186 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00168 ,0.00020 ,0.11027   ,0.00410 ,0.00254  ,0.00761  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1217LV-P3RLV2187)    ,P3RDT1217LV ,P3RLV2187 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04729 ,0.00575 ,3.09810   ,0.11516 ,0.07127  ,0.21381  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2191-P3RLV2193)      ,P3RDM2191   ,P3RLV2193 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00856 ,0.00104 ,0.56082   ,0.02085 ,0.01290  ,0.03870  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2191-P3RDT1217LV)    ,P3RDT1217LV ,P3RDM2191 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92929   ,0.03454 ,0.02138  ,0.06413  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1218LV-P3RLV2188)    ,P3RDT1218LV ,P3RLV2188 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07043 ,0.00857 ,4.61356   ,0.17150 ,0.10613  ,0.31840  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2193-P3RLV2190)      ,P3RDM2193   ,P3RLV2190 ,0.42  ,0.107  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08886 ,0.01081 ,5.82092   ,0.21638 ,0.13391  ,0.40173  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2193-P3RDT1218LV)    ,P3RDT1218LV ,P3RDM2193 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01567 ,0.00191 ,1.02672   ,0.03817 ,0.02362  ,0.07086  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1219LV-P3RLV2189)    ,P3RDT1219LV ,P3RLV2189 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02172 ,0.00264 ,1.42272   ,0.05289 ,0.03273  ,0.09819  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1220LV-P3RLV2192)    ,P3RDT1220LV ,P3RLV2192 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04824 ,0.00587 ,3.16017   ,0.11747 ,0.07270  ,0.21810  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1221LV-P3RLV2194)    ,P3RDT1221LV ,P3RLV2194 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03781 ,0.00460 ,2.47703   ,0.09208 ,0.05698  ,0.17095  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1222LV-P3RLV2195)    ,P3RDT1222LV ,P3RLV2195 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05175 ,0.00630 ,3.39011   ,0.12602 ,0.07799  ,0.23397  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1223LV-P3RLV2196)    ,P3RDT1223LV ,P3RLV2196 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00441 ,0.00054 ,0.28907   ,0.01075 ,0.00665  ,0.01995  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1223LV-P3RLV2198)    ,P3RDT1223LV ,P3RLV2198 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00441 ,0.00054 ,0.28907   ,0.01075 ,0.00665  ,0.01995  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1224LV-P3RLV2197)    ,P3RDT1224LV ,P3RLV2197 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01579 ,0.00192 ,1.03460   ,0.03846 ,0.02380  ,0.07140  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1224LV-P3RLV2291)    ,P3RDT1224LV ,P3RLV2291 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02432 ,0.00296 ,1.59335   ,0.05923 ,0.03665  ,0.10996  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1224LV-P3RLV2294)    ,P3RDT1224LV ,P3RLV2294 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01233 ,0.00150 ,0.80786   ,0.03003 ,0.01858  ,0.05575  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1225LV-P3RLV2199)    ,P3RDT1225LV ,P3RLV2199 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05262 ,0.00640 ,3.44703   ,0.12813 ,0.07930  ,0.23790  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1226LV-P3RLV2460)    ,P3RDT1226LV ,P3RLV2460 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06162 ,0.00750 ,4.03673   ,0.15005 ,0.09286  ,0.27859  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1226LV-P3RLV2465)    ,P3RDT1226LV ,P3RLV2465 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03264 ,0.00397 ,2.13853   ,0.07949 ,0.04920  ,0.14759  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1226LV-P3RLV2466)    ,P3RDT1226LV ,P3RLV2466 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04203 ,0.00511 ,2.75324   ,0.10234 ,0.06334  ,0.19001  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2204-P3RLV2200)      ,P3RDM2204   ,P3RLV2200 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04741 ,0.00577 ,3.10560   ,0.11544 ,0.07144  ,0.21433  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2210-P3RLV2469)      ,P3RDM2210   ,P3RLV2469 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05475 ,0.00666 ,3.58677   ,0.13333 ,0.08251  ,0.24754  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2204-P3RDM2210)      ,P3RDM2204   ,P3RDM2210 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01115 ,0.00136 ,0.73055   ,0.02716 ,0.01681  ,0.05042  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2204-P3RDT1226LV)    ,P3RDT1226LV ,P3RDM2204 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01325 ,0.00161 ,0.86807   ,0.03227 ,0.01997  ,0.05991  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2206-P3RLV2461)      ,P3RDM2206   ,P3RLV2461 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02494 ,0.00303 ,1.63392   ,0.06074 ,0.03759  ,0.11276  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2206-P3RLV2468)      ,P3RDM2206   ,P3RLV2468 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05664 ,0.00689 ,3.71042   ,0.13793 ,0.08536  ,0.25607  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2206-P3RLV2472)      ,P3RDM2206   ,P3RLV2472 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03853 ,0.00469 ,2.52399   ,0.09382 ,0.05806  ,0.17419  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2206-P3RDT1226LV)    ,P3RDT1226LV ,P3RDM2206 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04651 ,0.00566 ,3.04679   ,0.11326 ,0.07009  ,0.21027  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1227LV-P3RLV2208)    ,P3RDT1227LV ,P3RLV2208 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02767 ,0.00337 ,1.81243   ,0.06737 ,0.04169  ,0.12508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2213-P3RLV2205)      ,P3RDM2213   ,P3RLV2205 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02919 ,0.00355 ,1.91228   ,0.07108 ,0.04399  ,0.13198  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2215-P3RLV2210)      ,P3RDM2215   ,P3RLV2210 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01949 ,0.00237 ,1.27651   ,0.04745 ,0.02937  ,0.08810  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2213-P3RDM2215)      ,P3RDM2213   ,P3RDM2215 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01573 ,0.00191 ,1.03038   ,0.03830 ,0.02370  ,0.07111  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2213-P3RDT1227LV)    ,P3RDT1227LV ,P3RDM2213 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01572 ,0.00191 ,1.02995   ,0.03829 ,0.02369  ,0.07108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2216-P3RLV2223)      ,P3RDM2216   ,P3RLV2223 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03632 ,0.00442 ,2.37943   ,0.08845 ,0.05474  ,0.16422  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2218-P3RLV2243)      ,P3RDM2218   ,P3RLV2243 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03390 ,0.00412 ,2.22044   ,0.08254 ,0.05108  ,0.15324  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2212-P3RLV2201)      ,P3RDM2212   ,P3RLV2201 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02475 ,0.00301 ,1.62153   ,0.06028 ,0.03730  ,0.11191  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2212-P3RLV2229)      ,P3RDM2212   ,P3RLV2229 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03760 ,0.00458 ,2.46331   ,0.09157 ,0.05667  ,0.17000  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2212-P3RDM2218)      ,P3RDM2218   ,P3RDM2212 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04715 ,0.00574 ,3.08901   ,0.11483 ,0.07106  ,0.21319  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2216-P3RDM2218)      ,P3RDM2216   ,P3RDM2218 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03146 ,0.00383 ,2.06086   ,0.07661 ,0.04741  ,0.14223  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2216-P3RDT1227LV)    ,P3RDT1227LV ,P3RDM2216 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01573 ,0.00191 ,1.03048   ,0.03831 ,0.02371  ,0.07112  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1228LV-P3RLV2202)    ,P3RDT1228LV ,P3RLV2202 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1229LV-P3RLV2203)    ,P3RDT1229LV ,P3RLV2203 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03214 ,0.00391 ,2.10529   ,0.07826 ,0.04843  ,0.14530  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2221-P3RLV2232)      ,P3RDM2221   ,P3RLV2232 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04133 ,0.00503 ,2.70732   ,0.10064 ,0.06228  ,0.18684  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2221-P3RDT1229LV)    ,P3RDT1229LV ,P3RDM2221 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08721   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1230LV-P3RLV2204)    ,P3RDT1230LV ,P3RLV2204 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02977 ,0.00362 ,1.94990   ,0.07248 ,0.04486  ,0.13457  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1230LV-P3RLV2214)    ,P3RDT1230LV ,P3RLV2214 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04133 ,0.00503 ,2.70770   ,0.10065 ,0.06229  ,0.18687  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1230LV-P3RLV2237)    ,P3RDT1230LV ,P3RLV2237 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03229 ,0.00393 ,2.11538   ,0.07863 ,0.04866  ,0.14599  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1230LV-P3RLV2238)    ,P3RDT1230LV ,P3RLV2238 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02801 ,0.00341 ,1.83468   ,0.06820 ,0.04221  ,0.12662  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1231LV-P3RLV2206)    ,P3RDT1231LV ,P3RLV2206 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01081 ,0.00132 ,0.70843   ,0.02633 ,0.01630  ,0.04889  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2227-P3RLV2212)      ,P3RDM2227   ,P3RLV2212 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01094 ,0.00133 ,0.71668   ,0.02664 ,0.01649  ,0.04946  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2227-P3RDT1231LV)    ,P3RDT1231LV ,P3RDM2227 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04963 ,0.00604 ,3.25116   ,0.12085 ,0.07479  ,0.22438  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2228-P3RLV2246)      ,P3RDM2228   ,P3RLV2246 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01580 ,0.00192 ,1.03494   ,0.03847 ,0.02381  ,0.07143  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2228-P3RDT1231LV)    ,P3RDT1231LV ,P3RDM2228 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03322 ,0.00404 ,2.17606   ,0.08089 ,0.05006  ,0.15018  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1232LV-P3RLV2207)    ,P3RDT1232LV ,P3RLV2207 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01115 ,0.00136 ,0.73037   ,0.02715 ,0.01680  ,0.05041  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1232LV-P3RLV2216)    ,P3RDT1232LV ,P3RLV2216 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02348 ,0.00286 ,1.53815   ,0.05718 ,0.03539  ,0.10616  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1232LV-P3RLV2241)    ,P3RDT1232LV ,P3RLV2241 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01412 ,0.00172 ,0.92502   ,0.03438 ,0.02128  ,0.06384  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1233LV-P3RLV2209)    ,P3RDT1233LV ,P3RLV2209 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01029 ,0.00125 ,0.67412   ,0.02506 ,0.01551  ,0.04652  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2233-P3RLV2211)      ,P3RDM2233   ,P3RLV2211 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00621 ,0.00076 ,0.40672   ,0.01512 ,0.00936  ,0.02807  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2233-P3RDT1234LV)    ,P3RDT1234LV ,P3RDM2233 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05533 ,0.00673 ,3.62457   ,0.13473 ,0.08338  ,0.25015  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2234-P3RLV2224)      ,P3RDM2234   ,P3RLV2224 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02376 ,0.00289 ,1.55653   ,0.05786 ,0.03581  ,0.10742  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2234-P3RDT1234LV)    ,P3RDT1234LV ,P3RDM2234 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03145 ,0.00383 ,2.06032   ,0.07659 ,0.04740  ,0.14219  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235LV-P3RLV2213)    ,P3RDT1235LV ,P3RLV2213 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05530 ,0.00673 ,3.62248   ,0.13466 ,0.08333  ,0.25000  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235LV-P3RLV2228)    ,P3RDT1235LV ,P3RLV2228 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07739 ,0.00942 ,5.06978   ,0.18846 ,0.11663  ,0.34989  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2237-P3RLV2248)      ,P3RDM2237   ,P3RLV2248 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06655 ,0.00810 ,4.35961   ,0.16206 ,0.10029  ,0.30088  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2237-P3RDT1235LV)    ,P3RDT1235LV ,P3RDM2237 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01569 ,0.00191 ,1.02792   ,0.03821 ,0.02365  ,0.07094  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236LV-P3RLV2215)    ,P3RDT1236LV ,P3RLV2215 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08131   ,0.04019 ,0.02488  ,0.07463  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236LV-P3RLV2247)    ,P3RDT1236LV ,P3RLV2247 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08131   ,0.04019 ,0.02488  ,0.07463  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1237LV-P3RLV2217)    ,P3RDT1237LV ,P3RLV2217 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01550 ,0.00189 ,1.01529   ,0.03774 ,0.02336  ,0.07007  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1237LV-P3RLV2221)    ,P3RDT1237LV ,P3RLV2221 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01053 ,0.00128 ,0.68949   ,0.02563 ,0.01586  ,0.04758  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1237LV-P3RLV2250)    ,P3RDT1237LV ,P3RLV2250 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02304 ,0.00280 ,1.50952   ,0.05611 ,0.03473  ,0.10418  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1238LV-P3RLV2218)    ,P3RDT1238LV ,P3RLV2218 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03454 ,0.00420 ,2.26274   ,0.08411 ,0.05205  ,0.15616  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1239LV-P3RLV2219)    ,P3RDT1239LV ,P3RLV2219 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03011 ,0.00366 ,1.97264   ,0.07333 ,0.04538  ,0.13614  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1240LV-P3RLV2220)    ,P3RDT1240LV ,P3RLV2220 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01949 ,0.00237 ,1.27645   ,0.04745 ,0.02936  ,0.08809  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1240LV-P3RLV2239)    ,P3RDT1240LV ,P3RLV2239 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01949 ,0.00237 ,1.27645   ,0.04745 ,0.02936  ,0.08809  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1241LV-P3RLV2222)    ,P3RDT1241LV ,P3RLV2222 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1243LV-P3RLV2627)    ,P3RDT1243LV ,P3RLV2627 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05205 ,0.00633 ,3.40946   ,0.12674 ,0.07843  ,0.23530  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2249-P3RLV2226)      ,P3RDM2249   ,P3RLV2226 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07103 ,0.00864 ,4.65316   ,0.17297 ,0.10705  ,0.32114  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2249-P3RLV2606)      ,P3RDM2249   ,P3RLV2606 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03812 ,0.00464 ,2.49735   ,0.09283 ,0.05745  ,0.17235  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2249-P3RLV2614)      ,P3RDM2249   ,P3RLV2614 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96140   ,0.07291 ,0.04512  ,0.13537  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2249-P3RLV2617)      ,P3RDM2249   ,P3RLV2617 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03861 ,0.00470 ,2.52941   ,0.09402 ,0.05819  ,0.17457  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2249-P3RDT1243LV)    ,P3RDT1243LV ,P3RDM2249 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01557 ,0.00189 ,1.01990   ,0.03791 ,0.02346  ,0.07039  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2252-P3RLV2327)      ,P3RDM2252   ,P3RLV2327 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07039 ,0.00857 ,4.61147   ,0.17142 ,0.10609  ,0.31826  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2250-P3RLV2323)      ,P3RDM2250   ,P3RLV2323 ,0.42  ,0.122  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10115 ,0.01231 ,6.62652   ,0.24632 ,0.15244  ,0.45733  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2250-P3RLV2324)      ,P3RDM2250   ,P3RLV2324 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09508 ,0.01157 ,6.22863   ,0.23153 ,0.14329  ,0.42987  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2250-P3RDM2252)      ,P3RDM2252   ,P3RDM2250 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03753 ,0.00457 ,2.45878   ,0.09140 ,0.05656  ,0.16969  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2252-P3RDT1243LV)    ,P3RDT1243LV ,P3RDM2252 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01178 ,0.00143 ,0.77153   ,0.02868 ,0.01775  ,0.05325  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1244LV-P3RLV2227)    ,P3RDT1244LV ,P3RLV2227 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02989 ,0.00364 ,1.95784   ,0.07278 ,0.04504  ,0.13512  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1245LV-P3RLV2230)    ,P3RDT1245LV ,P3RLV2230 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00909 ,0.00111 ,0.59530   ,0.02213 ,0.01369  ,0.04108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1245LV-P3RLV2244)    ,P3RDT1245LV ,P3RLV2244 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00909 ,0.00111 ,0.59530   ,0.02213 ,0.01369  ,0.04108  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1246LV-P3RLV2231)    ,P3RDT1246LV ,P3RLV2231 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04846 ,0.00590 ,3.17446   ,0.11800 ,0.07303  ,0.21908  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1246LV-P3RLV2236)    ,P3RDT1246LV ,P3RLV2236 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04846 ,0.00590 ,3.17446   ,0.11800 ,0.07303  ,0.21908  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2262-P3RLV2233)      ,P3RDM2262   ,P3RLV2233 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03907 ,0.00475 ,2.55949   ,0.09514 ,0.05888  ,0.17664  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2262-P3RDT1247LV)    ,P3RDT1247LV ,P3RDM2262 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01330 ,0.00162 ,0.87115   ,0.03238 ,0.02004  ,0.06012  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2263-P3RLV2624)      ,P3RDM2263   ,P3RLV2624 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02846 ,0.00346 ,1.86459   ,0.06931 ,0.04289  ,0.12868  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2263-P3RDT1247LV)    ,P3RDT1247LV ,P3RDM2263 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01331 ,0.00162 ,0.87190   ,0.03241 ,0.02006  ,0.06017  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1248LV-P3RLV2234)    ,P3RDT1248LV ,P3RLV2234 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03798 ,0.00462 ,2.48792   ,0.09248 ,0.05723  ,0.17170  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1250LV-P3RLV2240)    ,P3RDT1250LV ,P3RLV2240 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08053 ,0.00980 ,5.27578   ,0.19611 ,0.12137  ,0.36411  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1251LV-P3RLV2242)    ,P3RDT1251LV ,P3RLV2242 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04860 ,0.00591 ,3.18373   ,0.11835 ,0.07324  ,0.21972  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1251LV-P3RLV2245)    ,P3RDT1251LV ,P3RLV2245 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03433 ,0.00418 ,2.24894   ,0.08360 ,0.05174  ,0.15521  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1252LV-P3RLV2249)    ,P3RDT1252LV ,P3RLV2249 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1253LV-P3RLV2786)    ,P3RDT1253LV ,P3RLV2786 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02187 ,0.00266 ,1.43259   ,0.05325 ,0.03296  ,0.09887  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2270-P3RLV2251)      ,P3RDM2270   ,P3RLV2251 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05711 ,0.00695 ,3.74133   ,0.13907 ,0.08607  ,0.25821  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2270-P3RLV2252)      ,P3RDM2270   ,P3RLV2252 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02669 ,0.00325 ,1.74860   ,0.06500 ,0.04023  ,0.12068  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2270-P3RDT1253LV)    ,P3RDT1253LV ,P3RDM2270 ,0.42  ,0.016  ,1P_OH_CU_2/0_Doric_0_416_0             ,0.00417 ,0.00147 ,0.93283   ,0.01357 ,0.00723  ,0.02170  ,300 ,1 ,C   ,C_LV   ,1_LV_100     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2272-P3RLV2782)      ,P3RDM2272   ,P3RLV2782 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02418 ,0.00294 ,1.58399   ,0.05888 ,0.03644  ,0.10932  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2272-P3RDT1253LV)    ,P3RDT1253LV ,P3RDM2272 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86504   ,0.03216 ,0.01990  ,0.05970  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1254LV-P3RLV2253)    ,P3RDT1254LV ,P3RLV2253 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00778 ,0.00095 ,0.50965   ,0.01895 ,0.01172  ,0.03517  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1254LV-P3RLV2261)    ,P3RDT1254LV ,P3RLV2261 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02965 ,0.00361 ,1.94264   ,0.07221 ,0.04469  ,0.13407  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1254LV-P3RLV2279)    ,P3RDT1254LV ,P3RLV2279 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02395 ,0.00291 ,1.56915   ,0.05833 ,0.03610  ,0.10829  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1255LV-P3RLV2254)    ,P3RDT1255LV ,P3RLV2254 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256LV-P3RLV2255)    ,P3RDT1256LV ,P3RLV2255 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03837 ,0.00712 ,3.74927   ,0.11811 ,0.09166  ,0.27499  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256LV-P3RLV2258)    ,P3RDT1256LV ,P3RLV2258 ,0.42  ,0.050  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.02716 ,0.00504 ,2.65431   ,0.08362 ,0.06489  ,0.19468  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256LV-P3RLV2267)    ,P3RDT1256LV ,P3RLV2267 ,0.42  ,0.071  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03819 ,0.00709 ,3.73163   ,0.11755 ,0.09123  ,0.27370  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256LV-P3RLV2273)    ,P3RDT1256LV ,P3RLV2273 ,0.42  ,0.151  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.08161 ,0.01514 ,7.97383   ,0.25119 ,0.19495  ,0.58485  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256LV-P3RLV2276)    ,P3RDT1256LV ,P3RLV2276 ,0.42  ,0.108  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05855 ,0.01087 ,5.72106   ,0.18022 ,0.13987  ,0.41962  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2256)    ,P3RDT1257LV ,P3RLV2256 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02417 ,0.00294 ,1.58344   ,0.05886 ,0.03643  ,0.10928  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2259)    ,P3RDT1257LV ,P3RLV2259 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01101 ,0.00134 ,0.72139   ,0.02682 ,0.01660  ,0.04979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2263)    ,P3RDT1257LV ,P3RLV2263 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02952 ,0.00359 ,1.93400   ,0.07189 ,0.04449  ,0.13347  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2264)    ,P3RDT1257LV ,P3RLV2264 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02109 ,0.00257 ,1.38147   ,0.05135 ,0.03178  ,0.09534  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2268)    ,P3RDT1257LV ,P3RLV2268 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05249 ,0.00639 ,3.43848   ,0.12782 ,0.07910  ,0.23731  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2274)    ,P3RDT1257LV ,P3RLV2274 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03865 ,0.00470 ,2.53189   ,0.09412 ,0.05825  ,0.17474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257LV-P3RLV2283)    ,P3RDT1257LV ,P3RLV2283 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02333 ,0.00284 ,1.52849   ,0.05682 ,0.03516  ,0.10549  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1258LV-P3RLV2272)    ,P3RDT1258LV ,P3RLV2272 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02486 ,0.00302 ,1.62833   ,0.06053 ,0.03746  ,0.11238  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1258LV-P3RLV2288)    ,P3RDT1258LV ,P3RLV2288 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06698 ,0.00815 ,4.38755   ,0.16310 ,0.10094  ,0.30281  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2290-P3RLV2257)      ,P3RDM2290   ,P3RLV2257 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02144 ,0.00261 ,1.40440   ,0.05221 ,0.03231  ,0.09692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2290-P3RDT1258LV)    ,P3RDT1258LV ,P3RDM2290 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01649 ,0.00201 ,1.08046   ,0.04016 ,0.02486  ,0.07457  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2291-P3RLV2269)      ,P3RDM2291   ,P3RLV2269 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04636 ,0.00564 ,3.03690   ,0.11289 ,0.06986  ,0.20959  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2291-P3RLV2280)      ,P3RDM2291   ,P3RLV2280 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03163 ,0.00385 ,2.07214   ,0.07703 ,0.04767  ,0.14301  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2291-P3RDT1258LV)    ,P3RDT1258LV ,P3RDM2291 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01415 ,0.00172 ,0.92672   ,0.03445 ,0.02132  ,0.06396  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1259LV-P3RLV2260)    ,P3RDT1259LV ,P3RLV2260 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1260LV-P3RLV2286)    ,P3RDT1260LV ,P3RLV2286 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02249 ,0.00274 ,1.47312   ,0.05476 ,0.03389  ,0.10167  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2296-P3RLV2262)      ,P3RDM2296   ,P3RLV2262 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02541 ,0.00309 ,1.66432   ,0.06187 ,0.03829  ,0.11486  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2296-P3RLV2287)      ,P3RDM2296   ,P3RLV2287 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04543 ,0.00553 ,2.97605   ,0.11063 ,0.06846  ,0.20539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2296-P3RDT1260LV)    ,P3RDT1260LV ,P3RDM2296 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01414 ,0.00172 ,0.92623   ,0.03443 ,0.02131  ,0.06392  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2297-P3RLV2265)      ,P3RDM2297   ,P3RLV2265 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05095 ,0.00620 ,3.33764   ,0.12407 ,0.07678  ,0.23035  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2297-P3RDT1260LV)    ,P3RDT1260LV ,P3RDM2297 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08728   ,0.04042 ,0.02501  ,0.07504  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1262LV-P3RLV2270)    ,P3RDT1262LV ,P3RLV2270 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01417 ,0.00172 ,0.92794   ,0.03449 ,0.02135  ,0.06404  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1262LV-P3RLV2277)    ,P3RDT1262LV ,P3RLV2277 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01417 ,0.00172 ,0.92794   ,0.03449 ,0.02135  ,0.06404  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1263LV-P3RLV2271)    ,P3RDT1263LV ,P3RLV2271 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1264LV-P3RLV2275)    ,P3RDT1264LV ,P3RLV2275 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03328 ,0.00405 ,2.18041   ,0.08105 ,0.05016  ,0.15048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1264LV-P3RLV2281)    ,P3RDT1264LV ,P3RLV2281 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04034 ,0.00491 ,2.64297   ,0.09825 ,0.06080  ,0.18240  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1264LV-P3RLV2284)    ,P3RDT1264LV ,P3RLV2284 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00544 ,0.00066 ,0.35664   ,0.01326 ,0.00820  ,0.02461  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1265LV-P3RLV2278)    ,P3RDT1265LV ,P3RLV2278 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01279 ,0.00156 ,0.83777   ,0.03114 ,0.01927  ,0.05782  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1266LV-P3RLV2282)    ,P3RDT1266LV ,P3RLV2282 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03554 ,0.00432 ,2.32830   ,0.08655 ,0.05356  ,0.16069  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1266LV-P3RLV2285)    ,P3RDT1266LV ,P3RLV2285 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06847 ,0.00833 ,4.48543   ,0.16673 ,0.10319  ,0.30956  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1267LV-P3RLV2289)    ,P3RDT1267LV ,P3RLV2289 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00740 ,0.00090 ,0.48469   ,0.01802 ,0.01115  ,0.03345  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1267LV-P3RLV2290)    ,P3RDT1267LV ,P3RLV2290 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00459 ,0.00056 ,0.30081   ,0.01118 ,0.00692  ,0.02076  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1267LV-P3RLV2296)    ,P3RDT1267LV ,P3RLV2296 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02330 ,0.00284 ,1.52654   ,0.05675 ,0.03512  ,0.10535  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1268LV-P3RLV2292)    ,P3RDT1268LV ,P3RLV2292 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01565 ,0.00190 ,1.02497   ,0.03810 ,0.02358  ,0.07074  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1269LV-P3RLV2293)    ,P3RDT1269LV ,P3RLV2293 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1270LV-P3RLV2295)    ,P3RDT1270LV ,P3RLV2295 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05405 ,0.00658 ,3.54098   ,0.13163 ,0.08146  ,0.24438  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1271LV-P3RLV2297)    ,P3RDT1271LV ,P3RLV2297 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2317-P3RLV2298)      ,P3RDM2317   ,P3RLV2298 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01805 ,0.00220 ,1.18272   ,0.04396 ,0.02721  ,0.08163  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2317-P3RDT1272LV)    ,P3RDT1272LV ,P3RDM2317 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02744 ,0.00334 ,1.79733   ,0.06681 ,0.04135  ,0.12404  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2318-P3RLV2299)      ,P3RDM2318   ,P3RLV2299 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05403 ,0.00657 ,3.53959   ,0.13157 ,0.08143  ,0.24428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2319-P3RLV2300)      ,P3RDM2319   ,P3RLV2300 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00439 ,0.00053 ,0.28773   ,0.01070 ,0.00662  ,0.01986  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2318-P3RDM2319)      ,P3RDM2318   ,P3RDM2319 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01372 ,0.00167 ,0.89858   ,0.03340 ,0.02067  ,0.06202  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2318-P3RDT1272LV)    ,P3RDT1272LV ,P3RDM2318 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01372 ,0.00167 ,0.89904   ,0.03342 ,0.02068  ,0.06205  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1273LV-P3RLV2301)    ,P3RDT1273LV ,P3RLV2301 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1274LV-P3RLV2307)    ,P3RDT1274LV ,P3RLV2307 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02607 ,0.00317 ,1.70802   ,0.06349 ,0.03929  ,0.11788  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2321-P3RLV2302)      ,P3RDM2321   ,P3RLV2302 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01938 ,0.00236 ,1.26969   ,0.04720 ,0.02921  ,0.08763  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2321-P3RDT1274LV)    ,P3RDT1274LV ,P3RDM2321 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02517 ,0.00306 ,1.64892   ,0.06129 ,0.03793  ,0.11380  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1275LV-P3RLV2303)    ,P3RDT1275LV ,P3RLV2303 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02454 ,0.00299 ,1.60783   ,0.05977 ,0.03699  ,0.11096  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1275LV-P3RLV2313)    ,P3RDT1275LV ,P3RLV2313 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03251 ,0.00396 ,2.12987   ,0.07917 ,0.04900  ,0.14699  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1275LV-P3RLV2315)    ,P3RDT1275LV ,P3RLV2315 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01201 ,0.00146 ,0.78709   ,0.02926 ,0.01811  ,0.05432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1275LV-P3RLV2320)    ,P3RDT1275LV ,P3RLV2320 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06400 ,0.00779 ,4.19268   ,0.15585 ,0.09645  ,0.28936  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1276LV-P3RLV2304)    ,P3RDT1276LV ,P3RLV2304 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04932 ,0.00600 ,3.23088   ,0.12010 ,0.07433  ,0.22298  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1276LV-P3RLV2309)    ,P3RDT1276LV ,P3RLV2309 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01599 ,0.00195 ,1.04759   ,0.03894 ,0.02410  ,0.07230  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1276LV-P3RLV2318)    ,P3RDT1276LV ,P3RLV2318 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04839 ,0.00589 ,3.16970   ,0.11783 ,0.07292  ,0.21876  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1277LV-P3RLV2305)    ,P3RDT1277LV ,P3RLV2305 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1278LV-P3RLV2306)    ,P3RDT1278LV ,P3RLV2306 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00958 ,0.00117 ,0.62750   ,0.02333 ,0.01444  ,0.04331  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1278LV-P3RLV2308)    ,P3RDT1278LV ,P3RLV2308 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00958 ,0.00117 ,0.62750   ,0.02333 ,0.01444  ,0.04331  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
