Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1279LV-P3RLV2310)    ,P3RDT1279LV ,P3RLV2310 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00342 ,0.00042 ,0.22422   ,0.00833 ,0.00516  ,0.01547  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1280LV-P3RLV2311)    ,P3RDT1280LV ,P3RLV2311 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04126 ,0.00502 ,2.70279   ,0.10047 ,0.06218  ,0.18653  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2335-P3RLV2314)      ,P3RDM2335   ,P3RLV2314 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00824 ,0.00100 ,0.54007   ,0.02008 ,0.01242  ,0.03727  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2335-P3RDT1280LV)    ,P3RDT1280LV ,P3RDM2335 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04093 ,0.00498 ,2.68160   ,0.09968 ,0.06169  ,0.18507  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2336-P3RLV2322)      ,P3RDM2336   ,P3RLV2322 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00383 ,0.00047 ,0.25093   ,0.00933 ,0.00577  ,0.01732  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2336-P3RDT1280LV)    ,P3RDT1280LV ,P3RDM2336 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04924 ,0.00599 ,3.22598   ,0.11992 ,0.07421  ,0.22264  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1281LV-P3RLV2312)    ,P3RDT1281LV ,P3RLV2312 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01235 ,0.00150 ,0.80883   ,0.03007 ,0.01861  ,0.05582  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1282LV-P3RLV2316)    ,P3RDT1282LV ,P3RLV2316 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00788 ,0.00096 ,0.51597   ,0.01918 ,0.01187  ,0.03561  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1283LV-P3RLV2317)    ,P3RDT1283LV ,P3RLV2317 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02952 ,0.00359 ,1.93380   ,0.07188 ,0.04449  ,0.13346  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1285LV-P3RLV2321)    ,P3RDT1285LV ,P3RLV2321 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05032 ,0.00612 ,3.29622   ,0.12253 ,0.07583  ,0.22749  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1286LV-P3RLV2325)    ,P3RDT1286LV ,P3RLV2325 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89594   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1286LV-P3RLV2326)    ,P3RDT1286LV ,P3RLV2326 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01368 ,0.00166 ,0.89594   ,0.03330 ,0.02061  ,0.06183  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1287LV-P3RLV2328)    ,P3RDT1287LV ,P3RLV2328 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05768 ,0.00702 ,3.77888   ,0.14047 ,0.08693  ,0.26080  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1288LV-P3RLV2329)    ,P3RDT1288LV ,P3RLV2329 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00418 ,0.00051 ,0.27357   ,0.01017 ,0.00629  ,0.01888  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1288LV-P3RLV2330)    ,P3RDT1288LV ,P3RLV2330 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01974 ,0.00240 ,1.29318   ,0.04807 ,0.02975  ,0.08925  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1288LV-P3RLV2340)    ,P3RDT1288LV ,P3RLV2340 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02075 ,0.00252 ,1.35935   ,0.05053 ,0.03127  ,0.09382  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1289LV-P3RLV2331)    ,P3RDT1289LV ,P3RLV2331 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1290LV-P3RLV2338)    ,P3RDT1290LV ,P3RLV2338 ,0.42  ,0.113  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09371 ,0.01140 ,6.13884   ,0.22819 ,0.14122  ,0.42367  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2349-P3RLV2332)      ,P3RDM2349   ,P3RLV2332 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02111 ,0.00257 ,1.38308   ,0.05141 ,0.03182  ,0.09545  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2349-P3RDT1290LV)    ,P3RDT1290LV ,P3RDM2349 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01156 ,0.00141 ,0.75750   ,0.02816 ,0.01743  ,0.05228  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1291LV-P3RLV2333)    ,P3RDT1291LV ,P3RLV2333 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1292LV-P3RLV2334)    ,P3RDT1292LV ,P3RLV2334 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1293LV-P3RLV2335)    ,P3RDT1293LV ,P3RLV2335 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01534 ,0.00187 ,1.00459   ,0.03734 ,0.02311  ,0.06933  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1294LV-P3RLV2336)    ,P3RDT1294LV ,P3RLV2336 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01767 ,0.00215 ,1.15783   ,0.04304 ,0.02664  ,0.07991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1294LV-P3RLV2339)    ,P3RDT1294LV ,P3RLV2339 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01767 ,0.00215 ,1.15783   ,0.04304 ,0.02664  ,0.07991  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1295LV-P3RLV2337)    ,P3RDT1295LV ,P3RLV2337 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03416 ,0.00416 ,2.23803   ,0.08319 ,0.05149  ,0.15446  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1296LV-P3RLV2341)    ,P3RDT1296LV ,P3RLV2341 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03921 ,0.00477 ,2.56891   ,0.09549 ,0.05910  ,0.17729  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1296LV-P3RLV2345)    ,P3RDT1296LV ,P3RLV2345 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03091 ,0.00376 ,2.02468   ,0.07526 ,0.04658  ,0.13973  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1296LV-P3RLV2346)    ,P3RDT1296LV ,P3RLV2346 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02884 ,0.00351 ,1.88897   ,0.07022 ,0.04346  ,0.13037  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1296LV-P3RLV2354)    ,P3RDT1296LV ,P3RLV2354 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03201 ,0.00390 ,2.09723   ,0.07796 ,0.04825  ,0.14474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1296LV-P3RLV2368)    ,P3RDT1296LV ,P3RLV2368 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03351 ,0.00408 ,2.19521   ,0.08160 ,0.05050  ,0.15150  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2361-P3RLV2362)      ,P3RDM2361   ,P3RLV2362 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01269 ,0.00154 ,0.83143   ,0.03091 ,0.01913  ,0.05738  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2361-P3RDT1296LV)    ,P3RDT1296LV ,P3RDM2361 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02645 ,0.00322 ,1.73250   ,0.06440 ,0.03986  ,0.11957  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1297LV-P3RLV2342)    ,P3RDT1297LV ,P3RLV2342 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07812 ,0.00951 ,5.11747   ,0.19023 ,0.11773  ,0.35318  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1298LV-P3RLV2343)    ,P3RDT1298LV ,P3RLV2343 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01320 ,0.00161 ,0.86441   ,0.03213 ,0.01989  ,0.05966  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1299LV-P3RLV2344)    ,P3RDT1299LV ,P3RLV2344 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05650 ,0.00688 ,3.70156   ,0.13760 ,0.08515  ,0.25546  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1300LV-P3RLV2364)    ,P3RDT1300LV ,P3RLV2364 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03891 ,0.00473 ,2.54920   ,0.09476 ,0.05864  ,0.17593  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2366-P3RLV2347)      ,P3RDM2366   ,P3RLV2347 ,0.42  ,0.090  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07471 ,0.00909 ,4.89438   ,0.18194 ,0.11259  ,0.33778  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2366-P3RDT1300LV)    ,P3RDT1300LV ,P3RDM2366 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01490 ,0.00181 ,0.97626   ,0.03629 ,0.02246  ,0.06738  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2367-P3RLV2353)      ,P3RDM2367   ,P3RLV2353 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01956 ,0.00238 ,1.28156   ,0.04764 ,0.02948  ,0.08845  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2367-P3RDT1300LV)    ,P3RDT1300LV ,P3RDM2367 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01491 ,0.00181 ,0.97694   ,0.03632 ,0.02247  ,0.06742  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1301LV-P3RLV2348)    ,P3RDT1301LV ,P3RLV2348 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03246 ,0.00395 ,2.12635   ,0.07904 ,0.04892  ,0.14675  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2370-P3RLV2357)      ,P3RDM2370   ,P3RLV2357 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05523 ,0.00672 ,3.61814   ,0.13449 ,0.08323  ,0.24970  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2370-P3RDT1301LV)    ,P3RDT1301LV ,P3RDM2370 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01650 ,0.00201 ,1.08096   ,0.04018 ,0.02487  ,0.07460  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1302LV-P3RLV2367)    ,P3RDT1302LV ,P3RLV2367 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05060 ,0.00616 ,3.31445   ,0.12321 ,0.07625  ,0.22875  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2371-P3RLV2349)      ,P3RDM2371   ,P3RLV2349 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02611 ,0.00318 ,1.71069   ,0.06359 ,0.03935  ,0.11806  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2371-P3RDT1302LV)    ,P3RDT1302LV ,P3RDM2371 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00978 ,0.00119 ,0.64043   ,0.02381 ,0.01473  ,0.04420  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1303LV-P3RLV2350)    ,P3RDT1303LV ,P3RLV2350 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43364   ,0.05329 ,0.03298  ,0.09894  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1303LV-P3RLV2355)    ,P3RDT1303LV ,P3RLV2355 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02188 ,0.00266 ,1.43364   ,0.05329 ,0.03298  ,0.09894  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1304LV-P3RLV2351)    ,P3RDT1304LV ,P3RLV2351 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08529   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1304LV-P3RLV2360)    ,P3RDT1304LV ,P3RLV2360 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08529   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1305LV-P3RLV2358)    ,P3RDT1305LV ,P3RLV2358 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05432 ,0.00661 ,3.55843   ,0.13228 ,0.08186  ,0.24558  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2377-P3RLV2352)      ,P3RDM2377   ,P3RLV2352 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04854 ,0.00591 ,3.17981   ,0.11820 ,0.07315  ,0.21945  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2377-P3RDT1305LV)    ,P3RDT1305LV ,P3RDM2377 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01613 ,0.00196 ,1.05675   ,0.03928 ,0.02431  ,0.07293  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2379-P3RLV2363)      ,P3RDM2379   ,P3RLV2363 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06197 ,0.00754 ,4.05988   ,0.15092 ,0.09340  ,0.28019  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2379-P3RDT1305LV)    ,P3RDT1305LV ,P3RDM2379 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03228 ,0.00393 ,2.11456   ,0.07860 ,0.04865  ,0.14594  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1306LV-P3RLV2356)    ,P3RDT1306LV ,P3RLV2356 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00767 ,0.00093 ,0.50238   ,0.01867 ,0.01156  ,0.03467  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2381-P3RLV2366)      ,P3RDM2381   ,P3RLV2366 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00147 ,0.00018 ,0.09639   ,0.00358 ,0.00222  ,0.00665  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2381-P3RDT1306LV)    ,P3RDT1306LV ,P3RDM2381 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01447 ,0.00176 ,0.94768   ,0.03523 ,0.02180  ,0.06540  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1307LV-P3RLV2359)    ,P3RDT1307LV ,P3RLV2359 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06794 ,0.00827 ,4.45044   ,0.16543 ,0.10238  ,0.30715  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1308LV-P3RLV2361)    ,P3RDT1308LV ,P3RLV2361 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1309LV-P3RLV2365)    ,P3RDT1309LV ,P3RLV2365 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2385-P3RLV2369)      ,P3RDM2385   ,P3RLV2369 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02361 ,0.00287 ,1.54667   ,0.05749 ,0.03558  ,0.10674  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2385-P3RDT1310LV)    ,P3RDT1310LV ,P3RDM2385 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02742 ,0.00334 ,1.79622   ,0.06677 ,0.04132  ,0.12397  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2386-P3RLV2380)      ,P3RDM2386   ,P3RLV2380 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01270 ,0.00155 ,0.83229   ,0.03094 ,0.01915  ,0.05744  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2386-P3RDT1310LV)    ,P3RDT1310LV ,P3RDM2386 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02868 ,0.00349 ,1.87852   ,0.06983 ,0.04322  ,0.12965  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1311LV-P3RLV2370)    ,P3RDT1311LV ,P3RLV2370 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02964 ,0.00361 ,1.94154   ,0.07217 ,0.04466  ,0.13399  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1312LV-P3RLV2371)    ,P3RDT1312LV ,P3RLV2371 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1313LV-P3RLV2387)    ,P3RDT1313LV ,P3RLV2387 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00460 ,0.00056 ,0.30113   ,0.01119 ,0.00693  ,0.02078  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2389-P3RLV2372)      ,P3RDM2389   ,P3RLV2372 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03926 ,0.00478 ,2.57178   ,0.09560 ,0.05916  ,0.17749  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2389-P3RLV2384)      ,P3RDM2389   ,P3RLV2384 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02584 ,0.00314 ,1.69272   ,0.06292 ,0.03894  ,0.11682  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2389-P3RDT1313LV)    ,P3RDT1313LV ,P3RDM2389 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01223 ,0.00149 ,0.80096   ,0.02977 ,0.01843  ,0.05528  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2391-P3RLV2385)      ,P3RDM2391   ,P3RLV2385 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00728 ,0.00089 ,0.47723   ,0.01774 ,0.01098  ,0.03294  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2391-P3RDT1313LV)    ,P3RDT1313LV ,P3RDM2391 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01007 ,0.00123 ,0.65969   ,0.02452 ,0.01518  ,0.04553  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1314LV-P3RLV2375)    ,P3RDT1314LV ,P3RLV2375 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01404 ,0.00171 ,0.91957   ,0.03418 ,0.02115  ,0.06346  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2393-P3RLV2373)      ,P3RDM2393   ,P3RLV2373 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01060 ,0.00129 ,0.69434   ,0.02581 ,0.01597  ,0.04792  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2393-P3RLV2376)      ,P3RDM2393   ,P3RLV2376 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01629 ,0.00198 ,1.06708   ,0.03967 ,0.02455  ,0.07364  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2393-P3RDT1314LV)    ,P3RDT1314LV ,P3RDM2393 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01374 ,0.00167 ,0.90020   ,0.03346 ,0.02071  ,0.06213  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2396-P3RLV2377)      ,P3RDM2396   ,P3RLV2377 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00332 ,0.00040 ,0.21745   ,0.00808 ,0.00500  ,0.01501  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2396-P3RDT1314LV)    ,P3RDT1314LV ,P3RDM2396 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01374 ,0.00167 ,0.89991   ,0.03345 ,0.02070  ,0.06211  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1315LV-P3RLV2374)    ,P3RDT1315LV ,P3RLV2374 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2398-P3RLV2378)      ,P3RDM2398   ,P3RLV2378 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04700 ,0.00572 ,3.07923   ,0.11446 ,0.07084  ,0.21251  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2398-P3RDT1316LV)    ,P3RDT1316LV ,P3RDM2398 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01271 ,0.00155 ,0.83251   ,0.03095 ,0.01915  ,0.05746  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2399-P3RLV2386)      ,P3RDM2399   ,P3RLV2386 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06701 ,0.00815 ,4.38981   ,0.16318 ,0.10099  ,0.30296  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2399-P3RDT1316LV)    ,P3RDT1316LV ,P3RDM2399 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01270 ,0.00155 ,0.83192   ,0.03092 ,0.01914  ,0.05741  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1317LV-P3RLV2379)    ,P3RDT1317LV ,P3RLV2379 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1318LV-P3RLV2381)    ,P3RDT1318LV ,P3RLV2381 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04415 ,0.00537 ,2.89219   ,0.10751 ,0.06653  ,0.19960  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1320LV-P3RLV2383)    ,P3RDT1320LV ,P3RLV2383 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04513 ,0.00549 ,2.95673   ,0.10991 ,0.06802  ,0.20406  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1321LV-P3RLV2388)    ,P3RDT1321LV ,P3RLV2388 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00605 ,0.00074 ,0.39637   ,0.01473 ,0.00912  ,0.02736  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1322LV-P3RLV2389)    ,P3RDT1322LV ,P3RLV2389 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02432 ,0.00296 ,1.59339   ,0.05923 ,0.03666  ,0.10997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1322LV-P3RLV2765)    ,P3RDT1322LV ,P3RLV2765 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02432 ,0.00296 ,1.59339   ,0.05923 ,0.03666  ,0.10997  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1323LV-P3RLV2390)    ,P3RDT1323LV ,P3RLV2390 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81445   ,0.03027 ,0.01874  ,0.05621  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1324LV-P3RLV2391)    ,P3RDT1324LV ,P3RLV2391 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02190 ,0.00266 ,1.43435   ,0.05332 ,0.03300  ,0.09899  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1324LV-P3RLV2392)    ,P3RDT1324LV ,P3RLV2392 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01673 ,0.00204 ,1.09628   ,0.04075 ,0.02522  ,0.07566  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2410-P3RLV2393)      ,P3RDM2410   ,P3RLV2393 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01005 ,0.00122 ,0.65840   ,0.02447 ,0.01515  ,0.04544  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2410-P3RDT1325LV)    ,P3RDT1325LV ,P3RDM2410 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00345 ,0.00042 ,0.22613   ,0.00841 ,0.00520  ,0.01561  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2411-P3RLV2394)      ,P3RDM2411   ,P3RLV2394 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00693 ,0.00084 ,0.45429   ,0.01689 ,0.01045  ,0.03135  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2411-P3RDT1325LV)    ,P3RDT1325LV ,P3RDM2411 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00943 ,0.00115 ,0.61782   ,0.02297 ,0.01421  ,0.04264  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2412-P3RLV2395)      ,P3RDM2412   ,P3RLV2395 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01085 ,0.00132 ,0.71083   ,0.02642 ,0.01635  ,0.04906  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2412-P3RDT1326LV)    ,P3RDT1326LV ,P3RDM2412 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02617 ,0.00318 ,1.71415   ,0.06372 ,0.03943  ,0.11830  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2413-P3RLV2400)      ,P3RDM2413   ,P3RLV2400 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02754 ,0.00335 ,1.80417   ,0.06707 ,0.04150  ,0.12451  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2413-P3RDT1326LV)    ,P3RDT1326LV ,P3RDM2413 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04356 ,0.00530 ,2.85364   ,0.10608 ,0.06565  ,0.19694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1327LV-P3RLV2396)    ,P3RDT1327LV ,P3RLV2396 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02692 ,0.00328 ,1.76358   ,0.06556 ,0.04057  ,0.12171  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1328LV-P3RLV2397)    ,P3RDT1328LV ,P3RLV2397 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01415 ,0.00172 ,0.92685   ,0.03445 ,0.02132  ,0.06397  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1328LV-P3RLV2401)    ,P3RDT1328LV ,P3RLV2401 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01415 ,0.00172 ,0.92685   ,0.03445 ,0.02132  ,0.06397  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1329LV-P3RLV2398)    ,P3RDT1329LV ,P3RLV2398 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01143 ,0.00139 ,0.74845   ,0.02782 ,0.01722  ,0.05165  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1329LV-P3RLV2399)    ,P3RDT1329LV ,P3RLV2399 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02324 ,0.00283 ,1.52220   ,0.05658 ,0.03502  ,0.10505  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1330LV-P3RLV2402)    ,P3RDT1330LV ,P3RLV2402 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1331LV-P3RLV2403)    ,P3RDT1331LV ,P3RLV2403 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1332LV-P3RLV2404)    ,P3RDT1332LV ,P3RLV2404 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00779 ,0.00095 ,0.51036   ,0.01897 ,0.01174  ,0.03522  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1333LV-P3RLV2405)    ,P3RDT1333LV ,P3RLV2405 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05572 ,0.00678 ,3.64999   ,0.13568 ,0.08397  ,0.25190  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1334LV-P3RLV2406)    ,P3RDT1334LV ,P3RLV2406 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03939 ,0.00479 ,2.58065   ,0.09593 ,0.05937  ,0.17810  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1335LV-P3RLV2407)    ,P3RDT1335LV ,P3RLV2407 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1336LV-P3RLV2408)    ,P3RDT1336LV ,P3RLV2408 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05828 ,0.00709 ,3.81776   ,0.14192 ,0.08783  ,0.26348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2426-P3RLV2409)      ,P3RDM2426   ,P3RLV2409 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01347 ,0.00164 ,0.88218   ,0.03279 ,0.02029  ,0.06088  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2426-P3RDT1337LV)    ,P3RDT1337LV ,P3RDM2426 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01367 ,0.00166 ,0.89555   ,0.03329 ,0.02060  ,0.06181  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2427-P3RLV2410)      ,P3RDM2427   ,P3RLV2410 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02313 ,0.00281 ,1.51543   ,0.05633 ,0.03486  ,0.10459  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2427-P3RDT1337LV)    ,P3RDT1337LV ,P3RDM2427 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01411 ,0.00172 ,0.92425   ,0.03436 ,0.02126  ,0.06379  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1338LV-P3RLV2412)    ,P3RDT1338LV ,P3RLV2412 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00544 ,0.00066 ,0.35622   ,0.01324 ,0.00819  ,0.02458  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2428-P3RLV2411)      ,P3RDM2428   ,P3RLV2411 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01023 ,0.00124 ,0.67028   ,0.02492 ,0.01542  ,0.04626  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2428-P3RDT1338LV)    ,P3RDT1338LV ,P3RDM2428 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01581 ,0.00192 ,1.03558   ,0.03849 ,0.02382  ,0.07147  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2430-P3RLV2413)      ,P3RDM2430   ,P3RLV2413 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00708 ,0.00086 ,0.46381   ,0.01724 ,0.01067  ,0.03201  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2430-P3RDT1338LV)    ,P3RDT1338LV ,P3RDM2430 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03903 ,0.00475 ,2.55684   ,0.09504 ,0.05882  ,0.17646  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1339LV-P3RLV3045)    ,P3RDT1339LV ,P3RLV3045 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03639 ,0.00443 ,2.38394   ,0.08862 ,0.05484  ,0.16453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2431-P3RLV2414)      ,P3RDM2431   ,P3RLV2414 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02209 ,0.00269 ,1.44684   ,0.05378 ,0.03328  ,0.09985  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2431-P3RDT1339LV)    ,P3RDT1339LV ,P3RDM2431 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01013 ,0.00123 ,0.66361   ,0.02467 ,0.01527  ,0.04580  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1340LV-P3RLV2415)    ,P3RDT1340LV ,P3RLV2415 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04217 ,0.00513 ,2.76282   ,0.10270 ,0.06356  ,0.19068  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2426)    ,P3RDT1340LV ,P3RLV2426 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02423 ,0.00295 ,1.58737   ,0.05901 ,0.03652  ,0.10955  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2427)    ,P3RDT1340LV ,P3RLV2427 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06701 ,0.00815 ,4.38986   ,0.16318 ,0.10099  ,0.30296  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2434)    ,P3RDT1340LV ,P3RLV2434 ,0.42  ,0.101  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08429 ,0.01026 ,5.52158   ,0.20525 ,0.12702  ,0.38107  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2437)    ,P3RDT1340LV ,P3RLV2437 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02492 ,0.00303 ,1.63261   ,0.06069 ,0.03756  ,0.11267  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2439)    ,P3RDT1340LV ,P3RLV2439 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01142 ,0.00139 ,0.74815   ,0.02781 ,0.01721  ,0.05163  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV2441)    ,P3RDT1340LV ,P3RLV2441 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02441 ,0.00297 ,1.59891   ,0.05944 ,0.03678  ,0.11035  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340LV-P3RLV3101)    ,P3RDT1340LV ,P3RLV3101 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07044 ,0.00857 ,4.61430   ,0.17152 ,0.10615  ,0.31845  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2441-P3RLV2416)      ,P3RDM2441   ,P3RLV2416 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01601 ,0.00195 ,1.04905   ,0.03900 ,0.02413  ,0.07240  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2441-P3RDT1341LV)    ,P3RDT1341LV ,P3RDM2441 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02570 ,0.00313 ,1.68358   ,0.06258 ,0.03873  ,0.11619  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2442-P3RLV2456)      ,P3RDM2442   ,P3RLV2456 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01405 ,0.00171 ,0.92059   ,0.03422 ,0.02118  ,0.06353  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2442-P3RDT1341LV)    ,P3RDT1341LV ,P3RDM2442 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01148 ,0.00140 ,0.75184   ,0.02795 ,0.01730  ,0.05189  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1342LV-P3RLV3080)    ,P3RDT1342LV ,P3RLV3080 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01995 ,0.00243 ,1.30719   ,0.04859 ,0.03007  ,0.09022  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2443-P3RLV2417)      ,P3RDM2443   ,P3RLV2417 ,0.42  ,0.110  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09140 ,0.01112 ,5.98780   ,0.22258 ,0.13775  ,0.41325  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2443-P3RDT1342LV)    ,P3RDT1342LV ,P3RDM2443 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.93975   ,0.03493 ,0.02162  ,0.06486  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2444-P3RLV2418)      ,P3RDM2444   ,P3RLV2418 ,0.42  ,0.115  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09549 ,0.01162 ,6.25578   ,0.23254 ,0.14391  ,0.43174  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2444-P3RLV2445)      ,P3RDM2444   ,P3RLV2445 ,0.42  ,0.129  ,1P_OH_CU_4_Ionic_0_416_0               ,0.10756 ,0.01309 ,7.04610   ,0.26192 ,0.16209  ,0.48628  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2444-P3RDT1342LV)    ,P3RDT1342LV ,P3RDM2444 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.94018   ,0.03495 ,0.02163  ,0.06489  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1343LV-P3RLV2419)    ,P3RDT1343LV ,P3RLV2419 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06160 ,0.00750 ,4.03564   ,0.15001 ,0.09284  ,0.27852  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2448-P3RLV2431)      ,P3RDM2448   ,P3RLV2431 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04997 ,0.00608 ,3.27327   ,0.12168 ,0.07530  ,0.22590  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2449-P3RLV2438)      ,P3RDM2449   ,P3RLV2438 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06825 ,0.00830 ,4.47121   ,0.16621 ,0.10286  ,0.30858  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2448-P3RDM2449)      ,P3RDM2448   ,P3RDM2449 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93144   ,0.03462 ,0.02143  ,0.06428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2448-P3RDT1343LV)    ,P3RDT1343LV ,P3RDM2448 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93195   ,0.03464 ,0.02144  ,0.06432  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2450-P3RLV2450)      ,P3RDM2450   ,P3RLV2450 ,0.42  ,0.138  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11508 ,0.01400 ,7.53888   ,0.28024 ,0.17343  ,0.52029  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2450-P3RDT1343LV)    ,P3RDT1343LV ,P3RDM2450 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01422 ,0.00173 ,0.93174   ,0.03463 ,0.02143  ,0.06430  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1344LV-P3RLV2420)    ,P3RDT1344LV ,P3RLV2420 ,0.42  ,0.092  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07664 ,0.00932 ,5.02034   ,0.18662 ,0.11549  ,0.34648  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2452-P3RLV2447)      ,P3RDM2452   ,P3RLV2447 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04969 ,0.00605 ,3.25512   ,0.12100 ,0.07488  ,0.22465  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2452-P3RDT1344LV)    ,P3RDT1344LV ,P3RDM2452 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02552 ,0.00311 ,1.67177   ,0.06214 ,0.03846  ,0.11538  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1345LV-P3RLV2421)    ,P3RDT1345LV ,P3RLV2421 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04340 ,0.00528 ,2.84283   ,0.10567 ,0.06540  ,0.19620  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1346LV-P3RLV2422)    ,P3RDT1346LV ,P3RLV2422 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05433 ,0.00661 ,3.55881   ,0.13229 ,0.08187  ,0.24561  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2457-P3RLV2502)      ,P3RDM2457   ,P3RLV2502 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02107 ,0.00256 ,1.38015   ,0.05130 ,0.03175  ,0.09525  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2457-P3RDT1346LV)    ,P3RDT1346LV ,P3RDM2457 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04927 ,0.00599 ,3.22741   ,0.11997 ,0.07425  ,0.22274  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2458-P3RLV2543)      ,P3RDM2458   ,P3RLV2543 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03871 ,0.00471 ,2.53610   ,0.09427 ,0.05834  ,0.17503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2455-P3RLV2428)      ,P3RDM2455   ,P3RLV2428 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03549 ,0.00432 ,2.32488   ,0.08642 ,0.05348  ,0.16045  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2455-P3RLV2451)      ,P3RDM2455   ,P3RLV2451 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03789 ,0.00461 ,2.48220   ,0.09227 ,0.05710  ,0.17131  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2455-P3RDM2458)      ,P3RDM2458   ,P3RDM2455 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02189 ,0.00266 ,1.43397   ,0.05330 ,0.03299  ,0.09896  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2458-P3RDT1346LV)    ,P3RDT1346LV ,P3RDM2458 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01014 ,0.00123 ,0.66448   ,0.02470 ,0.01529  ,0.04586  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1347LV-P3RLV2423)    ,P3RDT1347LV ,P3RLV2423 ,0.42  ,0.103  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08601 ,0.01047 ,5.63439   ,0.20944 ,0.12962  ,0.38886  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2460-P3RLV2429)      ,P3RDM2460   ,P3RLV2429 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03473 ,0.00423 ,2.27544   ,0.08458 ,0.05235  ,0.15704  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2460-P3RDT1347LV)    ,P3RDT1347LV ,P3RDM2460 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39142   ,0.01455 ,0.00900  ,0.02701  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2461-P3RLV2435)      ,P3RDM2461   ,P3RLV2435 ,0.42  ,0.134  ,1P_OH_CU_4_Ionic_0_416_0               ,0.11148 ,0.01356 ,7.30284   ,0.27146 ,0.16800  ,0.50400  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2461-P3RDT1347LV)    ,P3RDT1347LV ,P3RDM2461 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00611 ,0.00074 ,0.40031   ,0.01488 ,0.00921  ,0.02763  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1348LV-P3RLV2424)    ,P3RDT1348LV ,P3RLV2424 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1349LV-P3RLV2425)    ,P3RDT1349LV ,P3RLV2425 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01187 ,0.00144 ,0.77783   ,0.02891 ,0.01789  ,0.05368  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1349LV-P3RLV2449)    ,P3RDT1349LV ,P3RLV2449 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01187 ,0.00144 ,0.77783   ,0.02891 ,0.01789  ,0.05368  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1350LV-P3RLV2430)    ,P3RDT1350LV ,P3RLV2430 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03084 ,0.00375 ,2.02055   ,0.07511 ,0.04648  ,0.13945  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2466-P3RLV2453)      ,P3RDM2466   ,P3RLV2453 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05636 ,0.00686 ,3.69206   ,0.13724 ,0.08494  ,0.25481  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2466-P3RDT1350LV)    ,P3RDT1350LV ,P3RDM2466 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01423 ,0.00173 ,0.93195   ,0.03464 ,0.02144  ,0.06432  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1351LV-P3RLV2432)    ,P3RDT1351LV ,P3RLV2432 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1352LV-P3RLV2433)    ,P3RDT1352LV ,P3RLV2433 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05845 ,0.00711 ,3.82889   ,0.14233 ,0.08808  ,0.26425  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2469-P3RLV2436)      ,P3RDM2469   ,P3RLV2436 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01821 ,0.00222 ,1.19271   ,0.04434 ,0.02744  ,0.08231  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2469-P3RDT1353LV)    ,P3RDT1353LV ,P3RDM2469 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01277 ,0.00155 ,0.83651   ,0.03109 ,0.01924  ,0.05773  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2470-P3RLV3079)      ,P3RDM2470   ,P3RLV3079 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02086 ,0.00254 ,1.36672   ,0.05080 ,0.03144  ,0.09432  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2470-P3RDT1353LV)    ,P3RDT1353LV ,P3RDM2470 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02634 ,0.00321 ,1.72576   ,0.06415 ,0.03970  ,0.11910  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1354LV-P3RLV2440)    ,P3RDT1354LV ,P3RLV2440 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06209 ,0.00756 ,4.06779   ,0.15121 ,0.09358  ,0.28074  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1354LV-P3RLV2446)    ,P3RDT1354LV ,P3RLV2446 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08104 ,0.00986 ,5.30866   ,0.19734 ,0.12213  ,0.36638  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1354LV-P3RLV2458)    ,P3RDT1354LV ,P3RLV2458 ,0.42  ,0.111  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09240 ,0.01124 ,6.05297   ,0.22500 ,0.13925  ,0.41774  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2473-P3RLV2457)      ,P3RDM2473   ,P3RLV2457 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07594 ,0.00924 ,4.97447   ,0.18491 ,0.11444  ,0.34331  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2473-P3RDT1354LV)    ,P3RDT1354LV ,P3RDM2473 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00678 ,0.00082 ,0.44400   ,0.01650 ,0.01021  ,0.03064  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1355LV-P3RLV2442)    ,P3RDT1355LV ,P3RLV2442 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1356LV-P3RLV2444)    ,P3RDT1356LV ,P3RLV2444 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2477-P3RLV2448)      ,P3RDM2477   ,P3RLV2448 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01785 ,0.00217 ,1.16965   ,0.04348 ,0.02691  ,0.08072  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2477-P3RDT1357LV)    ,P3RDT1357LV ,P3RDM2477 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02772 ,0.00337 ,1.81596   ,0.06750 ,0.04178  ,0.12533  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2478-P3RLV2452)      ,P3RDM2478   ,P3RLV2452 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02171 ,0.00264 ,1.42222   ,0.05287 ,0.03272  ,0.09815  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2478-P3RDT1357LV)    ,P3RDT1357LV ,P3RDM2478 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02326 ,0.00283 ,1.52353   ,0.05663 ,0.03505  ,0.10515  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1358LV-P3RLV2454)    ,P3RDT1358LV ,P3RLV2454 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04599 ,0.00560 ,3.01287   ,0.11200 ,0.06931  ,0.20793  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2480-P3RLV2455)      ,P3RDM2480   ,P3RLV2455 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07922 ,0.00964 ,5.18991   ,0.19292 ,0.11939  ,0.35818  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2480-P3RDT1358LV)    ,P3RDT1358LV ,P3RDM2480 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01595 ,0.00194 ,1.04500   ,0.03885 ,0.02404  ,0.07212  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1359LV-P3RLV2459)    ,P3RDT1359LV ,P3RLV2459 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02103 ,0.00256 ,1.37784   ,0.05122 ,0.03170  ,0.09509  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1359LV-P3RLV2463)    ,P3RDT1359LV ,P3RLV2463 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01681 ,0.00205 ,1.10115   ,0.04093 ,0.02533  ,0.07600  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1359LV-P3RLV2464)    ,P3RDT1359LV ,P3RLV2464 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00673 ,0.00082 ,0.44117   ,0.01640 ,0.01015  ,0.03045  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
