Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM2484-P3RLV2462)      ,P3RDM2484   ,P3RLV2462 ,0.42  ,0.120  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09952 ,0.01211 ,6.51928   ,0.24234 ,0.14998  ,0.44993  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2484-P3RDT1360LV)    ,P3RDT1360LV ,P3RDM2484 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01219 ,0.00148 ,0.79865   ,0.02969 ,0.01837  ,0.05512  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2485-P3RLV2470)      ,P3RDM2485   ,P3RLV2470 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01854 ,0.00226 ,1.21450   ,0.04515 ,0.02794  ,0.08382  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2485-P3RDT1360LV)    ,P3RDT1360LV ,P3RDM2485 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01219 ,0.00148 ,0.79851   ,0.02968 ,0.01837  ,0.05511  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2486-P3RLV2467)      ,P3RDM2486   ,P3RLV2467 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00491 ,0.00060 ,0.32148   ,0.01195 ,0.00740  ,0.02219  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2486-P3RLV2473)      ,P3RDM2486   ,P3RLV2473 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01164 ,0.00142 ,0.76241   ,0.02834 ,0.01754  ,0.05262  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2486-P3RDT1361LV)    ,P3RDT1361LV ,P3RDM2486 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01566 ,0.00191 ,1.02602   ,0.03814 ,0.02360  ,0.07081  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2487-P3RLV2471)      ,P3RDM2487   ,P3RLV2471 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00722 ,0.00088 ,0.47295   ,0.01758 ,0.01088  ,0.03264  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2487-P3RDT1361LV)    ,P3RDT1361LV ,P3RDM2487 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04579 ,0.00557 ,2.99989   ,0.11151 ,0.06901  ,0.20704  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1362LV-P3RLV2474)    ,P3RDT1362LV ,P3RLV2474 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95104   ,0.03535 ,0.02188  ,0.06564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1362LV-P3RLV2482)    ,P3RDT1362LV ,P3RLV2482 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01452 ,0.00177 ,0.95104   ,0.03535 ,0.02188  ,0.06564  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1364LV-P3RLV2477)    ,P3RDT1364LV ,P3RLV2477 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06310 ,0.00768 ,4.13377   ,0.15366 ,0.09510  ,0.28529  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2492-P3RLV2476)      ,P3RDM2492   ,P3RLV2476 ,0.42  ,0.082  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06844 ,0.00833 ,4.48336   ,0.16666 ,0.10314  ,0.30942  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2492-P3RDT1364LV)    ,P3RDT1364LV ,P3RDM2492 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02720   ,0.03818 ,0.02363  ,0.07089  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1366LV-P3RLV2479)    ,P3RDT1366LV ,P3RLV2479 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01709 ,0.00208 ,1.11977   ,0.04162 ,0.02576  ,0.07728  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1366LV-P3RLV2481)    ,P3RDT1366LV ,P3RLV2481 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01236 ,0.00150 ,0.81002   ,0.03011 ,0.01863  ,0.05590  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1366LV-P3RLV2483)    ,P3RDT1366LV ,P3RLV2483 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00539 ,0.00066 ,0.35306   ,0.01312 ,0.00812  ,0.02437  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1367LV-P3RLV2480)    ,P3RDT1367LV ,P3RLV2480 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06868 ,0.00836 ,4.49944   ,0.16725 ,0.10351  ,0.31053  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1368LV-P3RLV2484)    ,P3RDT1368LV ,P3RLV2484 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1369LV-P3RLV2485)    ,P3RDT1369LV ,P3RLV2485 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00981 ,0.00119 ,0.64282   ,0.02390 ,0.01479  ,0.04436  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1369LV-P3RLV2486)    ,P3RDT1369LV ,P3RLV2486 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00981 ,0.00119 ,0.64282   ,0.02390 ,0.01479  ,0.04436  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1370LV-P3RLV2487)    ,P3RDT1370LV ,P3RLV2487 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05908 ,0.00719 ,3.87002   ,0.14386 ,0.08903  ,0.26709  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1370LV-P3RLV2490)    ,P3RDT1370LV ,P3RLV2490 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05776 ,0.00703 ,3.78378   ,0.14065 ,0.08705  ,0.26114  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1370LV-P3RLV2540)    ,P3RDT1370LV ,P3RLV2540 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02761 ,0.00336 ,1.80841   ,0.06722 ,0.04160  ,0.12481  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2504-P3RLV2527)      ,P3RDM2504   ,P3RLV2527 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01421 ,0.00173 ,0.93082   ,0.03460 ,0.02141  ,0.06424  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2504-P3RDT1370LV)    ,P3RDT1370LV ,P3RDM2504 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01486 ,0.00181 ,0.97371   ,0.03620 ,0.02240  ,0.06720  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2506-P3RLV2547)      ,P3RDM2506   ,P3RLV2547 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02436 ,0.00296 ,1.59590   ,0.05932 ,0.03671  ,0.11014  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2506-P3RDT1370LV)    ,P3RDT1370LV ,P3RDM2506 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01487 ,0.00181 ,0.97425   ,0.03622 ,0.02241  ,0.06724  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1371LV-P3RLV2488)    ,P3RDT1371LV ,P3RLV2488 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01494 ,0.00182 ,0.97846   ,0.03637 ,0.02251  ,0.06753  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1372LV-P3RLV2492)    ,P3RDT1372LV ,P3RLV2492 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02673 ,0.00325 ,1.75092   ,0.06509 ,0.04028  ,0.12084  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2509-P3RLV2496)      ,P3RDM2509   ,P3RLV2496 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00875 ,0.00106 ,0.57290   ,0.02130 ,0.01318  ,0.03954  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2509-P3RDT1372LV)    ,P3RDT1372LV ,P3RDM2509 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01390 ,0.00169 ,0.91080   ,0.03386 ,0.02095  ,0.06286  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2510-P3RLV2515)      ,P3RDM2510   ,P3RLV2515 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03943 ,0.00480 ,2.58327   ,0.09603 ,0.05943  ,0.17828  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2510-P3RDT1372LV)    ,P3RDT1372LV ,P3RDM2510 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91109   ,0.03387 ,0.02096  ,0.06288  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1373LV-P3RLV2553)    ,P3RDT1373LV ,P3RLV2553 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00740 ,0.00090 ,0.48500   ,0.01803 ,0.01116  ,0.03347  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1373LV-P3RLV2555)    ,P3RDT1373LV ,P3RLV2555 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03202 ,0.00390 ,2.09752   ,0.07797 ,0.04825  ,0.14476  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2514-P3RLV2525)      ,P3RDM2514   ,P3RLV2525 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01211 ,0.00147 ,0.79321   ,0.02949 ,0.01825  ,0.05474  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2514-P3RLV2536)      ,P3RDM2514   ,P3RLV2536 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03316 ,0.00404 ,2.17243   ,0.08075 ,0.04998  ,0.14993  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2511-P3RLV2493)      ,P3RDM2511   ,P3RLV2493 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02900 ,0.00353 ,1.89956   ,0.07061 ,0.04370  ,0.13110  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2511-P3RLV2542)      ,P3RDM2511   ,P3RLV2542 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01266 ,0.00154 ,0.82912   ,0.03082 ,0.01907  ,0.05722  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2512-P3RLV2511)      ,P3RDM2512   ,P3RLV2511 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02126 ,0.00259 ,1.39266   ,0.05177 ,0.03204  ,0.09611  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2512-P3RLV2558)      ,P3RDM2512   ,P3RLV2558 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04873 ,0.00593 ,3.19196   ,0.11865 ,0.07343  ,0.22029  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2511-P3RDM2512)      ,P3RDM2511   ,P3RDM2512 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04139 ,0.00504 ,2.71173   ,0.10080 ,0.06238  ,0.18715  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2511-P3RDM2514)      ,P3RDM2514   ,P3RDM2511 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01178 ,0.00143 ,0.77197   ,0.02870 ,0.01776  ,0.05328  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2514-P3RDT1373LV)    ,P3RDT1373LV ,P3RDM2514 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01428 ,0.00174 ,0.93530   ,0.03477 ,0.02152  ,0.06455  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2521-P3RLV2559)      ,P3RDM2521   ,P3RLV2559 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02001 ,0.00244 ,1.31106   ,0.04874 ,0.03016  ,0.09048  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2513-P3RLV2512)      ,P3RDM2513   ,P3RLV2512 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03610 ,0.00439 ,2.36461   ,0.08790 ,0.05440  ,0.16319  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2513-P3RLV2560)      ,P3RDM2513   ,P3RLV2560 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01408 ,0.00171 ,0.92211   ,0.03428 ,0.02121  ,0.06364  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2517-P3RLV2546)      ,P3RDM2517   ,P3RLV2546 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02164 ,0.00263 ,1.41768   ,0.05270 ,0.03261  ,0.09784  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2513-P3RDM2517)      ,P3RDM2513   ,P3RDM2517 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01345 ,0.00164 ,0.88106   ,0.03275 ,0.02027  ,0.06081  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2513-P3RDM2521)      ,P3RDM2521   ,P3RDM2513 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01247 ,0.00152 ,0.81704   ,0.03037 ,0.01880  ,0.05639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2521-P3RDT1373LV)    ,P3RDT1373LV ,P3RDM2521 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93459   ,0.03474 ,0.02150  ,0.06450  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374LV-P3RLV2497)    ,P3RDT1374LV ,P3RLV2497 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01663 ,0.00202 ,1.08964   ,0.04050 ,0.02507  ,0.07520  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374LV-P3RLV2499)    ,P3RDT1374LV ,P3RLV2499 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02094 ,0.00255 ,1.37184   ,0.05099 ,0.03156  ,0.09468  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374LV-P3RLV2501)    ,P3RDT1374LV ,P3RLV2501 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03405 ,0.00414 ,2.23066   ,0.08292 ,0.05132  ,0.15395  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374LV-P3RLV2535)    ,P3RDT1374LV ,P3RLV2535 ,0.42  ,0.060  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04991 ,0.00607 ,3.26968   ,0.12154 ,0.07522  ,0.22566  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2528-P3RLV2529)      ,P3RDM2528   ,P3RLV2529 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03776 ,0.00459 ,2.47374   ,0.09195 ,0.05691  ,0.17072  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2528-P3RLV2530)      ,P3RDM2528   ,P3RLV2530 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06406 ,0.00779 ,4.19651   ,0.15599 ,0.09654  ,0.28962  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2523-P3RLV2494)      ,P3RDM2523   ,P3RLV2494 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03474 ,0.00423 ,2.27568   ,0.08459 ,0.05235  ,0.15706  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2527-P3RLV2508)      ,P3RDM2527   ,P3RLV2508 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02694 ,0.00328 ,1.76483   ,0.06560 ,0.04060  ,0.12180  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2523-P3RDM2527)      ,P3RDM2523   ,P3RDM2527 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01349 ,0.00164 ,0.88381   ,0.03285 ,0.02033  ,0.06100  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2523-P3RDM2528)      ,P3RDM2528   ,P3RDM2523 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01110 ,0.00135 ,0.72688   ,0.02702 ,0.01672  ,0.05017  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2528-P3RDT1374LV)    ,P3RDT1374LV ,P3RDM2528 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01210 ,0.00147 ,0.79289   ,0.02947 ,0.01824  ,0.05472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2530-P3RLV2533)      ,P3RDM2530   ,P3RLV2533 ,0.42  ,0.093  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07769 ,0.00945 ,5.08947   ,0.18919 ,0.11708  ,0.35125  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2532-P3RLV2541)      ,P3RDM2532   ,P3RLV2541 ,0.42  ,0.104  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08667 ,0.01055 ,5.67778   ,0.21106 ,0.13062  ,0.39185  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2530-P3RDM2532)      ,P3RDM2530   ,P3RDM2532 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04447 ,0.00541 ,2.91314   ,0.10829 ,0.06702  ,0.20105  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2530-P3RDT1374LV)    ,P3RDT1374LV ,P3RDM2530 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01210 ,0.00147 ,0.79289   ,0.02947 ,0.01824  ,0.05472  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1375LV-P3RLV2495)    ,P3RDT1375LV ,P3RLV2495 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04401 ,0.00536 ,2.88323   ,0.10718 ,0.06633  ,0.19899  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2534-P3RLV2548)      ,P3RDM2534   ,P3RLV2548 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05635 ,0.00686 ,3.69128   ,0.13721 ,0.08492  ,0.25475  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2534-P3RDT1375LV)    ,P3RDT1375LV ,P3RDM2534 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01445 ,0.00176 ,0.94660   ,0.03519 ,0.02178  ,0.06533  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2535-P3RLV2498)      ,P3RDM2535   ,P3RLV2498 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00634 ,0.00077 ,0.41558   ,0.01545 ,0.00956  ,0.02868  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2535-P3RLV2549)      ,P3RDM2535   ,P3RLV2549 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00761 ,0.00093 ,0.49842   ,0.01853 ,0.01147  ,0.03440  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2535-P3RDT1376LV)    ,P3RDT1376LV ,P3RDM2535 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02503 ,0.00305 ,1.63994   ,0.06096 ,0.03773  ,0.11318  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2537-P3RLV2712)      ,P3RDM2537   ,P3RLV2712 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02450 ,0.00298 ,1.60471   ,0.05965 ,0.03692  ,0.11075  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2537-P3RDT1376LV)    ,P3RDT1376LV ,P3RDM2537 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06000 ,0.00730 ,3.93076   ,0.14612 ,0.09043  ,0.27128  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1377LV-P3RLV2500)    ,P3RDT1377LV ,P3RLV2500 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01641 ,0.00200 ,1.07511   ,0.03996 ,0.02473  ,0.07420  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1378LV-P3RLV2503)    ,P3RDT1378LV ,P3RLV2503 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03532 ,0.00430 ,2.31354   ,0.08600 ,0.05322  ,0.15967  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1379LV-P3RLV2504)    ,P3RDT1379LV ,P3RLV2504 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00977 ,0.00119 ,0.64024   ,0.02380 ,0.01473  ,0.04419  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2542-P3RLV2518)      ,P3RDM2542   ,P3RLV2518 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02285 ,0.00278 ,1.49712   ,0.05565 ,0.03444  ,0.10332  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2542-P3RDT1380LV)    ,P3RDT1380LV ,P3RDM2542 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01391 ,0.00169 ,0.91109   ,0.03387 ,0.02096  ,0.06288  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2543-P3RLV2528)      ,P3RDM2543   ,P3RLV2528 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03519 ,0.00428 ,2.30530   ,0.08569 ,0.05303  ,0.15910  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2541-P3RLV2505)      ,P3RDM2541   ,P3RLV2505 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02833 ,0.00345 ,1.85557   ,0.06898 ,0.04269  ,0.12806  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2541-P3RDM2543)      ,P3RDM2543   ,P3RDM2541 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01358 ,0.00165 ,0.88975   ,0.03307 ,0.02047  ,0.06141  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2543-P3RDT1380LV)    ,P3RDT1380LV ,P3RDM2543 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01358 ,0.00165 ,0.88975   ,0.03307 ,0.02047  ,0.06141  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1381LV-P3RLV2506)    ,P3RDT1381LV ,P3RLV2506 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00798 ,0.00097 ,0.52301   ,0.01944 ,0.01203  ,0.03610  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1381LV-P3RLV2545)    ,P3RDT1381LV ,P3RLV2545 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00798 ,0.00097 ,0.52301   ,0.01944 ,0.01203  ,0.03610  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1382LV-P3RLV2510)    ,P3RDT1382LV ,P3RLV2510 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05084 ,0.00619 ,3.33034   ,0.12380 ,0.07661  ,0.22984  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2547-P3RLV2556)      ,P3RDM2547   ,P3RLV2556 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03329 ,0.00405 ,2.18093   ,0.08107 ,0.05017  ,0.15052  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2547-P3RDT1382LV)    ,P3RDT1382LV ,P3RDM2547 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01632 ,0.00199 ,1.06882   ,0.03973 ,0.02459  ,0.07376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1383LV-P3RLV2534)    ,P3RDT1383LV ,P3RLV2534 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05102 ,0.00621 ,3.34231   ,0.12424 ,0.07689  ,0.23067  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1383LV-P3RLV2544)    ,P3RDT1383LV ,P3RLV2544 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02609 ,0.00317 ,1.70931   ,0.06354 ,0.03932  ,0.11797  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2548-P3RLV2513)      ,P3RDM2548   ,P3RLV2513 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03787 ,0.00461 ,2.48056   ,0.09221 ,0.05706  ,0.17119  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2548-P3RDT1383LV)    ,P3RDT1383LV ,P3RDM2548 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01397 ,0.00170 ,0.91524   ,0.03402 ,0.02105  ,0.06316  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2550-P3RLV2538)      ,P3RDM2550   ,P3RLV2538 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05938 ,0.00722 ,3.88975   ,0.14459 ,0.08948  ,0.26845  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2550-P3RDT1383LV)    ,P3RDT1383LV ,P3RDM2550 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02687 ,0.00327 ,1.76028   ,0.06543 ,0.04050  ,0.12149  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1384LV-P3RLV2514)    ,P3RDT1384LV ,P3RLV2514 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01022 ,0.00124 ,0.66950   ,0.02489 ,0.01540  ,0.04621  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1384LV-P3RLV2523)    ,P3RDT1384LV ,P3RLV2523 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01022 ,0.00124 ,0.66950   ,0.02489 ,0.01540  ,0.04621  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1385LV-P3RLV2519)    ,P3RDT1385LV ,P3RLV2519 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03694 ,0.00449 ,2.41992   ,0.08995 ,0.05567  ,0.16701  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1385LV-P3RLV2520)    ,P3RDT1385LV ,P3RLV2520 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04422 ,0.00538 ,2.89683   ,0.10768 ,0.06664  ,0.19992  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1385LV-P3RLV2524)    ,P3RDT1385LV ,P3RLV2524 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05468 ,0.00665 ,3.58205   ,0.13315 ,0.08240  ,0.24721  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1385LV-P3RLV2526)    ,P3RDT1385LV ,P3RLV2526 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03393 ,0.00413 ,2.22267   ,0.08262 ,0.05113  ,0.15340  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1385LV-P3RLV2557)    ,P3RDT1385LV ,P3RLV2557 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00725 ,0.00088 ,0.47473   ,0.01765 ,0.01092  ,0.03276  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1386LV-P3RLV2551)    ,P3RDT1386LV ,P3RLV2551 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03040 ,0.00370 ,1.99122   ,0.07402 ,0.04581  ,0.13742  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2559-P3RLV2521)      ,P3RDM2559   ,P3RLV2521 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02994 ,0.00364 ,1.96147   ,0.07291 ,0.04512  ,0.13537  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2559-P3RDT1386LV)    ,P3RDT1386LV ,P3RDM2559 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01466 ,0.00178 ,0.96007   ,0.03569 ,0.02209  ,0.06626  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1387LV-P3RLV2522)    ,P3RDT1387LV ,P3RLV2522 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03110 ,0.00378 ,2.03732   ,0.07573 ,0.04687  ,0.14061  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1388LV-P3RLV2531)    ,P3RDT1388LV ,P3RLV2531 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1389LV-P3RLV2532)    ,P3RDT1389LV ,P3RLV2532 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07861 ,0.00956 ,5.14955   ,0.19142 ,0.11846  ,0.35539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1390LV-P3RLV2537)    ,P3RDT1390LV ,P3RLV2537 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00696 ,0.00085 ,0.45579   ,0.01694 ,0.01049  ,0.03146  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1391LV-P3RLV2539)    ,P3RDT1391LV ,P3RLV2539 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02270 ,0.00276 ,1.48730   ,0.05529 ,0.03422  ,0.10265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1392LV-P3RLV2554)    ,P3RDT1392LV ,P3RLV2554 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00289 ,0.00035 ,0.18936   ,0.00704 ,0.00436  ,0.01307  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1393LV-P3RLV2561)    ,P3RDT1393LV ,P3RLV2561 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01472 ,0.00179 ,0.96416   ,0.03584 ,0.02218  ,0.06654  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2568-P3RLV2562)      ,P3RDM2568   ,P3RLV2562 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01651 ,0.00201 ,1.08186   ,0.04022 ,0.02489  ,0.07466  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2568-P3RDT1393LV)    ,P3RDT1393LV ,P3RDM2568 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01306 ,0.00159 ,0.85525   ,0.03179 ,0.01967  ,0.05902  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394LV-P3RLV2563)    ,P3RDT1394LV ,P3RLV2563 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00831 ,0.00101 ,0.54446   ,0.02024 ,0.01253  ,0.03758  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394LV-P3RLV2564)    ,P3RDT1394LV ,P3RLV2564 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05613 ,0.00683 ,3.67714   ,0.13669 ,0.08459  ,0.25378  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394LV-P3RLV2565)    ,P3RDT1394LV ,P3RLV2565 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06143 ,0.00748 ,4.02453   ,0.14960 ,0.09258  ,0.27775  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1395LV-P3RLV2566)    ,P3RDT1395LV ,P3RLV2566 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1396LV-P3RLV2567)    ,P3RDT1396LV ,P3RLV2567 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1397LV-P3RLV2568)    ,P3RDT1397LV ,P3RLV2568 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1398LV-P3RLV2569)    ,P3RDT1398LV ,P3RLV2569 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02741 ,0.00333 ,1.79536   ,0.06674 ,0.04130  ,0.12391  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1399LV-P3RLV2570)    ,P3RDT1399LV ,P3RLV2570 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00186 ,0.00023 ,0.12158   ,0.00452 ,0.00280  ,0.00839  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1400LV-P3RLV2571)    ,P3RDT1400LV ,P3RLV2571 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01661 ,0.00202 ,1.08843   ,0.04046 ,0.02504  ,0.07512  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1401LV-P3RLV2572)    ,P3RDT1401LV ,P3RLV2572 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05826 ,0.00709 ,3.81658   ,0.14187 ,0.08780  ,0.26340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1402LV-P3RLV2573)    ,P3RDT1402LV ,P3RLV2573 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00327 ,0.00040 ,0.21394   ,0.00795 ,0.00492  ,0.01477  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1402LV-P3RLV2579)    ,P3RDT1402LV ,P3RLV2579 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00327 ,0.00040 ,0.21394   ,0.00795 ,0.00492  ,0.01477  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1404LV-P3RLV2575)    ,P3RDT1404LV ,P3RLV2575 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1405LV-P3RLV2576)    ,P3RDT1405LV ,P3RLV2576 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01162 ,0.00141 ,0.76097   ,0.02829 ,0.01751  ,0.05252  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1405LV-P3RLV2580)    ,P3RDT1405LV ,P3RLV2580 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01162 ,0.00141 ,0.76097   ,0.02829 ,0.01751  ,0.05252  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1407LV-P3RLV2578)    ,P3RDT1407LV ,P3RLV2578 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1408LV-P3RLV2581)    ,P3RDT1408LV ,P3RLV2581 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1409LV-P3RLV2582)    ,P3RDT1409LV ,P3RLV2582 ,0.42  ,0.014  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00733 ,0.00136 ,0.71601   ,0.02256 ,0.01751  ,0.05252  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1410LV-P3RLV2584)    ,P3RDT1410LV ,P3RLV2584 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1412LV-P3RLV2586)    ,P3RDT1412LV ,P3RLV2586 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01965 ,0.00239 ,1.28732   ,0.04785 ,0.02961  ,0.08884  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2592-P3RLV2587)      ,P3RDM2592   ,P3RLV2587 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01684 ,0.00205 ,1.10311   ,0.04101 ,0.02538  ,0.07613  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2592-P3RDT1412LV)    ,P3RDT1412LV ,P3RDM2592 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01025 ,0.00125 ,0.67116   ,0.02495 ,0.01544  ,0.04632  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1413LV-P3RLV2588)    ,P3RDT1413LV ,P3RLV2588 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01307 ,0.00159 ,0.85627   ,0.03183 ,0.01970  ,0.05910  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1414LV-P3RLV2589)    ,P3RDT1414LV ,P3RLV2589 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02422 ,0.00295 ,1.58685   ,0.05899 ,0.03651  ,0.10952  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1414LV-P3RLV2595)    ,P3RDT1414LV ,P3RLV2595 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02946 ,0.00359 ,1.93013   ,0.07175 ,0.04440  ,0.13321  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1415LV-P3RLV2590)    ,P3RDT1415LV ,P3RLV2590 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1416LV-P3RLV2591)    ,P3RDT1416LV ,P3RLV2591 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02911 ,0.00354 ,1.90694   ,0.07089 ,0.04387  ,0.13161  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1417LV-P3RLV2592)    ,P3RDT1417LV ,P3RLV2592 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00931 ,0.00113 ,0.60970   ,0.02266 ,0.01403  ,0.04208  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1418LV-P3RLV2593)    ,P3RDT1418LV ,P3RLV2593 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00847 ,0.00103 ,0.55474   ,0.02062 ,0.01276  ,0.03829  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1419LV-P3RLV2594)    ,P3RDT1419LV ,P3RLV2594 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03939 ,0.00479 ,2.58030   ,0.09592 ,0.05936  ,0.17808  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1420LV-P3RLV2596)    ,P3RDT1420LV ,P3RLV2596 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05870 ,0.00714 ,3.84530   ,0.14294 ,0.08846  ,0.26538  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2602-P3RLV2597)      ,P3RDM2602   ,P3RLV2597 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07776 ,0.00946 ,5.09431   ,0.18937 ,0.11719  ,0.35158  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2602-P3RDT1421LV)    ,P3RDT1421LV ,P3RDM2602 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05885   ,0.03936 ,0.02436  ,0.07308  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2603-P3RLV2598)      ,P3RDM2603   ,P3RLV2598 ,0.42  ,0.083  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06886 ,0.00838 ,4.51116   ,0.16769 ,0.10378  ,0.31134  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2604-P3RLV2607)      ,P3RDM2604   ,P3RLV2607 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06223 ,0.00757 ,4.07642   ,0.15153 ,0.09378  ,0.28133  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2603-P3RDM2604)      ,P3RDM2603   ,P3RDM2604 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01517 ,0.00185 ,0.99350   ,0.03693 ,0.02286  ,0.06857  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2603-P3RDT1421LV)    ,P3RDT1421LV ,P3RDM2603 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01518 ,0.00185 ,0.99421   ,0.03696 ,0.02287  ,0.06862  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1422LV-P3RLV2599)    ,P3RDT1422LV ,P3RLV2599 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02298 ,0.00280 ,1.50527   ,0.05595 ,0.03463  ,0.10389  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1422LV-P3RLV2616)    ,P3RDT1422LV ,P3RLV2616 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03596 ,0.00438 ,2.35566   ,0.08757 ,0.05419  ,0.16258  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1422LV-P3RLV2620)    ,P3RDT1422LV ,P3RLV2620 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01351 ,0.00164 ,0.88494   ,0.03290 ,0.02036  ,0.06107  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1423LV-P3RLV2600)    ,P3RDT1423LV ,P3RLV2600 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03385 ,0.00412 ,2.21764   ,0.08244 ,0.05102  ,0.15305  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2609-P3RLV2631)      ,P3RDM2609   ,P3RLV2631 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01805 ,0.00220 ,1.18250   ,0.04396 ,0.02720  ,0.08161  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2609-P3RDT1423LV)    ,P3RDT1423LV ,P3RDM2609 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01394 ,0.00170 ,0.91329   ,0.03395 ,0.02101  ,0.06303  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1424LV-P3RLV2601)    ,P3RDT1424LV ,P3RLV2601 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00465 ,0.00057 ,0.30439   ,0.01131 ,0.00700  ,0.02101  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1424LV-P3RLV2630)    ,P3RDT1424LV ,P3RLV2630 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00465 ,0.00057 ,0.30439   ,0.01131 ,0.00700  ,0.02101  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1425LV-P3RLV2602)    ,P3RDT1425LV ,P3RLV2602 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03555 ,0.00433 ,2.32853   ,0.08656 ,0.05357  ,0.16070  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1425LV-P3RLV2605)    ,P3RDT1425LV ,P3RLV2605 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01436 ,0.00175 ,0.94070   ,0.03497 ,0.02164  ,0.06492  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1425LV-P3RLV2608)    ,P3RDT1425LV ,P3RLV2608 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04889 ,0.00595 ,3.20289   ,0.11906 ,0.07368  ,0.22105  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1426LV-P3RLV2603)    ,P3RDT1426LV ,P3RLV2603 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00421 ,0.00051 ,0.27554   ,0.01024 ,0.00634  ,0.01902  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1427LV-P3RLV2604)    ,P3RDT1427LV ,P3RLV2604 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02330 ,0.00283 ,1.52626   ,0.05673 ,0.03511  ,0.10533  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1428LV-P3RLV2609)    ,P3RDT1428LV ,P3RLV2609 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04529   ,0.03886 ,0.02405  ,0.07214  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1428LV-P3RLV2612)    ,P3RDT1428LV ,P3RLV2612 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01596 ,0.00194 ,1.04529   ,0.03886 ,0.02405  ,0.07214  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1429LV-P3RLV2610)    ,P3RDT1429LV ,P3RLV2610 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1431LV-P3RLV2613)    ,P3RDT1431LV ,P3RLV2613 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2622-P3RLV2615)      ,P3RDM2622   ,P3RLV2615 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00418 ,0.00051 ,0.27394   ,0.01018 ,0.00630  ,0.01891  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2622-P3RDT1432LV)    ,P3RDT1432LV ,P3RDM2622 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81457   ,0.03028 ,0.01874  ,0.05622  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2623-P3RLV2622)      ,P3RDM2623   ,P3RLV2622 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00431 ,0.00052 ,0.28243   ,0.01050 ,0.00650  ,0.01949  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2623-P3RDT1432LV)    ,P3RDT1432LV ,P3RDM2623 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81457   ,0.03028 ,0.01874  ,0.05622  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2624-P3RLV2618)      ,P3RDM2624   ,P3RLV2618 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04162 ,0.00506 ,2.72628   ,0.10134 ,0.06272  ,0.18815  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2624-P3RDT1433LV)    ,P3RDT1433LV ,P3RDM2624 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01378 ,0.00168 ,0.90303   ,0.03357 ,0.02077  ,0.06232  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2625-P3RLV2625)      ,P3RDM2625   ,P3RLV2625 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04741 ,0.00577 ,3.10592   ,0.11545 ,0.07145  ,0.21435  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2625-P3RDT1433LV)    ,P3RDT1433LV ,P3RDM2625 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01402 ,0.00171 ,0.91872   ,0.03415 ,0.02114  ,0.06341  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1434LV-P3RLV2619)    ,P3RDT1434LV ,P3RLV2619 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1435LV-P3RLV2621)    ,P3RDT1435LV ,P3RLV2621 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05162 ,0.00628 ,3.38190   ,0.12571 ,0.07780  ,0.23340  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1436LV-P3RLV2623)    ,P3RDT1436LV ,P3RLV2623 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02065 ,0.00251 ,1.35300   ,0.05029 ,0.03113  ,0.09338  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1436LV-P3RLV2632)    ,P3RDT1436LV ,P3RLV2632 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02065 ,0.00251 ,1.35300   ,0.05029 ,0.03113  ,0.09338  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1437LV-P3RLV2626)    ,P3RDT1437LV ,P3RLV2626 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1439LV-P3RLV2629)    ,P3RDT1439LV ,P3RLV2629 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03870 ,0.00471 ,2.53490   ,0.09423 ,0.05832  ,0.17495  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1440LV-P3RLV2633)    ,P3RDT1440LV ,P3RLV2633 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2634-P3RLV2634)      ,P3RDM2634   ,P3RLV2634 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00752 ,0.00091 ,0.49260   ,0.01831 ,0.01133  ,0.03400  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2634-P3RDT1441LV)    ,P3RDT1441LV ,P3RDM2634 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01527 ,0.00186 ,1.00017   ,0.03718 ,0.02301  ,0.06903  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2635-P3RLV2635)      ,P3RDM2635   ,P3RLV2635 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00469 ,0.00057 ,0.30712   ,0.01142 ,0.00707  ,0.02120  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2635-P3RDT1441LV)    ,P3RDT1441LV ,P3RDM2635 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01528 ,0.00186 ,1.00079   ,0.03720 ,0.02302  ,0.06907  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1442LV-P3RLV2636)    ,P3RDT1442LV ,P3RLV2636 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00598 ,0.00073 ,0.39184   ,0.01457 ,0.00901  ,0.02704  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1443LV-P3RLV2651)    ,P3RDT1443LV ,P3RLV2651 ,0.42  ,0.055  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04586 ,0.00558 ,3.00452   ,0.11168 ,0.06912  ,0.20736  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2637-P3RLV2637)      ,P3RDM2637   ,P3RLV2637 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03508 ,0.00427 ,2.29800   ,0.08542 ,0.05287  ,0.15860  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2637-P3RDT1443LV)    ,P3RDT1443LV ,P3RDM2637 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00952 ,0.00116 ,0.62364   ,0.02318 ,0.01435  ,0.04304  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1445LV-P3RLV2640)    ,P3RDT1445LV ,P3RLV2640 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02992 ,0.00364 ,1.95986   ,0.07285 ,0.04509  ,0.13526  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1447LV-P3RLV2642)    ,P3RDT1447LV ,P3RLV2642 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1450LV-P3RLV2646)    ,P3RDT1450LV ,P3RLV2646 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01095 ,0.00203 ,1.07013   ,0.03371 ,0.02616  ,0.07849  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2647-P3RLV2657)      ,P3RDM2647   ,P3RLV2657 ,0.42  ,0.020  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01067 ,0.00198 ,1.04281   ,0.03285 ,0.02550  ,0.07649  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2647-P3RDT1450LV)    ,P3RDT1450LV ,P3RDM2647 ,0.42  ,0.018  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00960 ,0.00178 ,0.93766   ,0.02954 ,0.02292  ,0.06877  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2648-P3RLV2658)      ,P3RDM2648   ,P3RLV2658 ,0.42  ,0.031  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01676 ,0.00311 ,1.63779   ,0.05159 ,0.04004  ,0.12012  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
