Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM2648-P3RDT1450LV)    ,P3RDT1450LV ,P3RDM2648 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00480 ,0.00089 ,0.46908   ,0.01478 ,0.01147  ,0.03441  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1451LV-P3RLV2647)    ,P3RDT1451LV ,P3RLV2647 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00347 ,0.00064 ,0.33890   ,0.01068 ,0.00829  ,0.02486  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1452LV-P3RLV2648)    ,P3RDT1452LV ,P3RLV2648 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDM2651-P3RLV2649)      ,P3RDM2651   ,P3RLV2649 ,0.42  ,0.028  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01517 ,0.00281 ,1.48184   ,0.04668 ,0.03623  ,0.10869  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2651-P3RDT1453LV)    ,P3RDT1453LV ,P3RDM2651 ,0.42  ,0.066  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03554 ,0.00659 ,3.47253   ,0.10939 ,0.08490  ,0.25470  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2654-P3RLV2660)      ,P3RDM2654   ,P3RLV2660 ,0.42  ,0.030  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01600 ,0.00297 ,1.56316   ,0.04924 ,0.03822  ,0.11465  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2652-P3RLV2650)      ,P3RDM2652   ,P3RLV2650 ,0.42  ,0.006  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00301 ,0.00056 ,0.29445   ,0.00928 ,0.00720  ,0.02160  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2653-P3RLV2656)      ,P3RDM2653   ,P3RLV2656 ,0.42  ,0.012  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00674 ,0.00125 ,0.65899   ,0.02076 ,0.01611  ,0.04833  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2652-P3RDM2653)      ,P3RDM2652   ,P3RDM2653 ,0.42  ,0.029  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01551 ,0.00288 ,1.51526   ,0.04773 ,0.03705  ,0.11114  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2652-P3RDM2654)      ,P3RDM2654   ,P3RDM2652 ,0.42  ,0.010  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00517 ,0.00096 ,0.50491   ,0.01591 ,0.01234  ,0.03703  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2654-P3RDT1453LV)    ,P3RDT1453LV ,P3RDM2654 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00512 ,0.00095 ,0.50069   ,0.01577 ,0.01224  ,0.03672  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1454LV-P3RLV2652)    ,P3RDT1454LV ,P3RLV2652 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1456LV-P3RLV2654)    ,P3RDT1456LV ,P3RLV2654 ,0.42  ,0.003  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00079 ,0.00027 ,0.17001   ,0.00322 ,0.00207  ,0.00622  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1457LV-P3RLV2659)    ,P3RDT1457LV ,P3RLV2659 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1458LV-P3RLV2661)    ,P3RDT1458LV ,P3RLV2661 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03965 ,0.00482 ,2.59716   ,0.09654 ,0.05975  ,0.17924  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1460LV-P3RLV2663)    ,P3RDT1460LV ,P3RLV2663 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05528 ,0.00673 ,3.62118   ,0.13461 ,0.08330  ,0.24991  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2662-P3RLV2664)      ,P3RDM2662   ,P3RLV2664 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03391 ,0.00413 ,2.22152   ,0.08258 ,0.05111  ,0.15332  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2662-P3RDT1460LV)    ,P3RDT1460LV ,P3RDM2662 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01568 ,0.00191 ,1.02749   ,0.03819 ,0.02364  ,0.07091  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1461LV-P3RLV2665)    ,P3RDT1461LV ,P3RLV2665 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1462LV-P3RLV2666)    ,P3RDT1462LV ,P3RLV2666 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03295 ,0.00401 ,2.15858   ,0.08024 ,0.04966  ,0.14897  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1462LV-P3RLV2667)    ,P3RDT1462LV ,P3RLV2667 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02976 ,0.00362 ,1.94963   ,0.07247 ,0.04485  ,0.13455  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1462LV-P3RLV2670)    ,P3RDT1462LV ,P3RLV2670 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01668 ,0.00203 ,1.09256   ,0.04061 ,0.02513  ,0.07540  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1462LV-P3RLV3013)    ,P3RDT1462LV ,P3RLV3013 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04946 ,0.00602 ,3.24017   ,0.12044 ,0.07454  ,0.22362  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1462LV-P3RLV3017)    ,P3RDT1462LV ,P3RLV3017 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02566 ,0.00312 ,1.68122   ,0.06249 ,0.03868  ,0.11603  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1463LV-P3RLV2668)    ,P3RDT1463LV ,P3RLV2668 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1464LV-P3RLV2669)    ,P3RDT1464LV ,P3RLV2669 ,0.42  ,0.077  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06372 ,0.00775 ,4.17423   ,0.15517 ,0.09603  ,0.28808  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1465LV-P3RLV2671)    ,P3RDT1465LV ,P3RLV2671 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1466LV-P3RLV2672)    ,P3RDT1466LV ,P3RLV2672 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00853 ,0.00104 ,0.55880   ,0.02077 ,0.01286  ,0.03857  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1466LV-P3RLV2693)    ,P3RDT1466LV ,P3RLV2693 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00853 ,0.00104 ,0.55880   ,0.02077 ,0.01286  ,0.03857  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1467LV-P3RLV2673)    ,P3RDT1467LV ,P3RLV2673 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04098 ,0.00499 ,2.68475   ,0.09980 ,0.06176  ,0.18529  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1468LV-P3RLV2674)    ,P3RDT1468LV ,P3RLV2674 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2676-P3RLV2675)      ,P3RDM2676   ,P3RLV2675 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01395 ,0.00170 ,0.91363   ,0.03396 ,0.02102  ,0.06305  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2676-P3RLV2688)      ,P3RDM2676   ,P3RLV2688 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04178 ,0.00508 ,2.73694   ,0.10174 ,0.06296  ,0.18889  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2676-P3RDT1469LV)    ,P3RDT1469LV ,P3RDM2676 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01390 ,0.00169 ,0.91034   ,0.03384 ,0.02094  ,0.06283  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2677-P3RLV2679)      ,P3RDM2677   ,P3RLV2679 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02642 ,0.00322 ,1.73100   ,0.06435 ,0.03982  ,0.11946  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2677-P3RLV2687)      ,P3RDM2677   ,P3RLV2687 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04200 ,0.00511 ,2.75119   ,0.10227 ,0.06329  ,0.18987  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2677-P3RDT1469LV)    ,P3RDT1469LV ,P3RDM2677 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02779 ,0.00338 ,1.82056   ,0.06767 ,0.04188  ,0.12565  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1470LV-P3RLV2676)    ,P3RDT1470LV ,P3RLV2676 ,0.42  ,0.064  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05288 ,0.00643 ,3.46410   ,0.12877 ,0.07969  ,0.23907  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1470LV-P3RLV2691)    ,P3RDT1470LV ,P3RLV2691 ,0.42  ,0.089  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07384 ,0.00898 ,4.83699   ,0.17980 ,0.11127  ,0.33382  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2682-P3RLV2677)      ,P3RDM2682   ,P3RLV2677 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04469 ,0.00544 ,2.92790   ,0.10884 ,0.06736  ,0.20207  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2682-P3RDT1471LV)    ,P3RDT1471LV ,P3RDM2682 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02367 ,0.00288 ,1.55047   ,0.05763 ,0.03567  ,0.10701  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2683-P3RLV2681)      ,P3RDM2683   ,P3RLV2681 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02165 ,0.00263 ,1.41808   ,0.05271 ,0.03262  ,0.09787  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2684-P3RLV2686)      ,P3RDM2684   ,P3RLV2686 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01858 ,0.00226 ,1.21724   ,0.04525 ,0.02800  ,0.08401  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2683-P3RDM2684)      ,P3RDM2683   ,P3RDM2684 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01318 ,0.00160 ,0.86367   ,0.03210 ,0.01987  ,0.05961  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2683-P3RDT1471LV)    ,P3RDT1471LV ,P3RDM2683 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01184 ,0.00144 ,0.77538   ,0.02882 ,0.01784  ,0.05351  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1472LV-P3RLV2678)    ,P3RDT1472LV ,P3RLV2678 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02815 ,0.00343 ,1.84408   ,0.06855 ,0.04242  ,0.12727  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1472LV-P3RLV2692)    ,P3RDT1472LV ,P3RLV2692 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02815 ,0.00343 ,1.84408   ,0.06855 ,0.04242  ,0.12727  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1473LV-P3RLV2680)    ,P3RDT1473LV ,P3RLV2680 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03380 ,0.00411 ,2.21431   ,0.08231 ,0.05094  ,0.15282  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1474LV-P3RLV2682)    ,P3RDT1474LV ,P3RLV2682 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01604 ,0.00195 ,1.05098   ,0.03907 ,0.02418  ,0.07253  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2689-P3RLV2683)      ,P3RDM2689   ,P3RLV2683 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04364 ,0.00531 ,2.85891   ,0.10627 ,0.06577  ,0.19731  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2689-P3RDT1475LV)    ,P3RDT1475LV ,P3RDM2689 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01380 ,0.00168 ,0.90416   ,0.03361 ,0.02080  ,0.06240  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2690-P3RLV2695)      ,P3RDM2690   ,P3RLV2695 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01916 ,0.00233 ,1.25537   ,0.04667 ,0.02888  ,0.08664  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2690-P3RDT1475LV)    ,P3RDT1475LV ,P3RDM2690 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01380 ,0.00168 ,0.90379   ,0.03360 ,0.02079  ,0.06237  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1476LV-P3RLV2684)    ,P3RDT1476LV ,P3RLV2684 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1477LV-P3RLV2685)    ,P3RDT1477LV ,P3RLV2685 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06083 ,0.00740 ,3.98509   ,0.14814 ,0.09168  ,0.27503  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1478LV-P3RLV2689)    ,P3RDT1478LV ,P3RLV2689 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02643 ,0.00322 ,1.73125   ,0.06435 ,0.03983  ,0.11948  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1479LV-P3RLV2694)    ,P3RDT1479LV ,P3RLV2694 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03962 ,0.00482 ,2.59531   ,0.09647 ,0.05970  ,0.17911  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDM2695-P3RLV2696)      ,P3RDM2695   ,P3RLV2696 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08679   ,0.04040 ,0.02500  ,0.07500  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2695-P3RDT1480LV)    ,P3RDT1480LV ,P3RDM2695 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01531 ,0.00186 ,1.00290   ,0.03728 ,0.02307  ,0.06921  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2696-P3RLV2715)      ,P3RDM2696   ,P3RLV2715 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01634 ,0.00199 ,1.07046   ,0.03979 ,0.02463  ,0.07388  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2696-P3RDT1480LV)    ,P3RDT1480LV ,P3RDM2696 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00364   ,0.03731 ,0.02309  ,0.06927  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1481LV-P3RLV2697)    ,P3RDT1481LV ,P3RLV2697 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2698-P3RLV2698)      ,P3RDM2698   ,P3RLV2698 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03412 ,0.00415 ,2.23490   ,0.08308 ,0.05141  ,0.15424  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2698-P3RLV2719)      ,P3RDM2698   ,P3RLV2719 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02529 ,0.00308 ,1.65650   ,0.06158 ,0.03811  ,0.11432  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2703-P3RLV2739)      ,P3RDM2703   ,P3RLV2739 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02966 ,0.00361 ,1.94318   ,0.07223 ,0.04470  ,0.13411  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2698-P3RDM2703)      ,P3RDM2698   ,P3RDM2703 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04725 ,0.00575 ,3.09564   ,0.11507 ,0.07121  ,0.21364  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2698-P3RDT1482LV)    ,P3RDT1482LV ,P3RDM2698 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01241 ,0.00151 ,0.81315   ,0.03023 ,0.01871  ,0.05612  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2701-P3RLV2721)      ,P3RDM2701   ,P3RLV2721 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02127 ,0.00259 ,1.39309   ,0.05178 ,0.03205  ,0.09614  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2701-P3RLV2722)      ,P3RDM2701   ,P3RLV2722 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01126 ,0.00137 ,0.73747   ,0.02741 ,0.01697  ,0.05090  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2699-P3RLV2699)      ,P3RDM2699   ,P3RLV2699 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01163 ,0.00142 ,0.76204   ,0.02833 ,0.01753  ,0.05259  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2699-P3RDM2701)      ,P3RDM2701   ,P3RDM2699 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01435 ,0.00175 ,0.94036   ,0.03496 ,0.02163  ,0.06490  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2701-P3RDT1482LV)    ,P3RDT1482LV ,P3RDM2701 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01436 ,0.00175 ,0.94068   ,0.03497 ,0.02164  ,0.06492  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2704-P3RLV2700)      ,P3RDM2704   ,P3RLV2700 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08724   ,0.04042 ,0.02501  ,0.07504  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2704-P3RDT1483LV)    ,P3RDT1483LV ,P3RDM2704 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01538 ,0.00187 ,1.00743   ,0.03745 ,0.02318  ,0.06953  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2705-P3RLV2724)      ,P3RDM2705   ,P3RLV2724 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02213 ,0.00269 ,1.44984   ,0.05389 ,0.03335  ,0.10006  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2705-P3RDT1483LV)    ,P3RDT1483LV ,P3RDM2705 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01482 ,0.00180 ,0.97113   ,0.03610 ,0.02234  ,0.06702  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1484LV-P3RLV2747)    ,P3RDT1484LV ,P3RLV2747 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06213 ,0.00756 ,4.06995   ,0.15129 ,0.09363  ,0.28089  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2706-P3RLV2701)      ,P3RDM2706   ,P3RLV2701 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05965 ,0.00726 ,3.90795   ,0.14527 ,0.08990  ,0.26971  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2706-P3RDT1484LV)    ,P3RDT1484LV ,P3RDM2706 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01637 ,0.00199 ,1.07269   ,0.03987 ,0.02468  ,0.07403  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1485LV-P3RLV2702)    ,P3RDT1485LV ,P3RLV2702 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03168 ,0.00385 ,2.07519   ,0.07714 ,0.04774  ,0.14322  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1485LV-P3RLV2729)    ,P3RDT1485LV ,P3RLV2729 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00857 ,0.00104 ,0.56152   ,0.02087 ,0.01292  ,0.03875  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1486LV-P3RLV2703)    ,P3RDT1486LV ,P3RLV2703 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02871 ,0.00349 ,1.88090   ,0.06992 ,0.04327  ,0.12981  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1486LV-P3RLV2745)    ,P3RDT1486LV ,P3RLV2745 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02871 ,0.00349 ,1.88090   ,0.06992 ,0.04327  ,0.12981  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1487LV-P3RLV2704)    ,P3RDT1487LV ,P3RLV2704 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04335 ,0.00527 ,2.83964   ,0.10556 ,0.06533  ,0.19598  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1487LV-P3RLV2735)    ,P3RDT1487LV ,P3RLV2735 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03660 ,0.00445 ,2.39745   ,0.08912 ,0.05515  ,0.16546  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1488LV-P3RLV2705)    ,P3RDT1488LV ,P3RLV2705 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03528 ,0.00429 ,2.31096   ,0.08590 ,0.05316  ,0.15949  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1489LV-P3RLV2706)    ,P3RDT1489LV ,P3RLV2706 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02490 ,0.00303 ,1.63146   ,0.06065 ,0.03753  ,0.11260  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2716-P3RLV2716)      ,P3RDM2716   ,P3RLV2716 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02569 ,0.00313 ,1.68277   ,0.06255 ,0.03871  ,0.11614  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2716-P3RDT1489LV)    ,P3RDT1489LV ,P3RDM2716 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01526 ,0.00186 ,0.99990   ,0.03717 ,0.02300  ,0.06901  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1491LV-P3RLV2748)    ,P3RDT1491LV ,P3RLV2748 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01825 ,0.00222 ,1.19530   ,0.04443 ,0.02750  ,0.08249  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2718-P3RLV2708)      ,P3RDM2718   ,P3RLV2708 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04035 ,0.00491 ,2.64351   ,0.09827 ,0.06081  ,0.18244  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2718-P3RDT1491LV)    ,P3RDT1491LV ,P3RDM2718 ,0.42  ,0.045  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03702 ,0.00450 ,2.42492   ,0.09014 ,0.05578  ,0.16735  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2720-P3RLV2727)      ,P3RDM2720   ,P3RLV2727 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00596 ,0.00072 ,0.39011   ,0.01450 ,0.00897  ,0.02692  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2720-P3RLV2738)      ,P3RDM2720   ,P3RLV2738 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01375 ,0.00167 ,0.90059   ,0.03348 ,0.02072  ,0.06215  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2719-P3RLV2726)      ,P3RDM2719   ,P3RLV2726 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00531 ,0.00065 ,0.34766   ,0.01292 ,0.00800  ,0.02399  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2719-P3RDM2720)      ,P3RDM2720   ,P3RDM2719 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98226   ,0.03651 ,0.02260  ,0.06779  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2720-P3RDT1491LV)    ,P3RDT1491LV ,P3RDM2720 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98201   ,0.03650 ,0.02259  ,0.06777  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2723-P3RLV2709)      ,P3RDM2723   ,P3RLV2709 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01103 ,0.00134 ,0.72260   ,0.02686 ,0.01662  ,0.04987  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2723-P3RDT1492LV)    ,P3RDT1492LV ,P3RDM2723 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03430 ,0.00417 ,2.24679   ,0.08352 ,0.05169  ,0.15506  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2724-P3RLV2733)      ,P3RDM2724   ,P3RLV2733 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01106 ,0.00135 ,0.72465   ,0.02694 ,0.01667  ,0.05001  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2724-P3RDT1492LV)    ,P3RDT1492LV ,P3RDM2724 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03336 ,0.00406 ,2.18507   ,0.08122 ,0.05027  ,0.15080  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1493LV-P3RLV2710)    ,P3RDT1493LV ,P3RLV2710 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00825 ,0.00100 ,0.54065   ,0.02010 ,0.01244  ,0.03731  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1494LV-P3RLV2711)    ,P3RDT1494LV ,P3RLV2711 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2727-P3RLV2713)      ,P3RDM2727   ,P3RLV2713 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03456 ,0.00421 ,2.26416   ,0.08416 ,0.05209  ,0.15626  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2727-P3RDT1495LV)    ,P3RDT1495LV ,P3RDM2727 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02046 ,0.00249 ,1.34010   ,0.04981 ,0.03083  ,0.09249  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2728-P3RLV2746)      ,P3RDM2728   ,P3RLV2746 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02284 ,0.00278 ,1.49598   ,0.05561 ,0.03441  ,0.10324  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2728-P3RDT1495LV)    ,P3RDT1495LV ,P3RDM2728 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01474 ,0.00179 ,0.96569   ,0.03590 ,0.02222  ,0.06665  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2729-P3RLV2714)      ,P3RDM2729   ,P3RLV2714 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01011 ,0.00123 ,0.66241   ,0.02462 ,0.01524  ,0.04572  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2729-P3RDT1496LV)    ,P3RDT1496LV ,P3RDM2729 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01374 ,0.00167 ,0.90038   ,0.03347 ,0.02071  ,0.06214  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2730-P3RLV2718)      ,P3RDM2730   ,P3RLV2718 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01349 ,0.00164 ,0.88344   ,0.03284 ,0.02032  ,0.06097  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2730-P3RDT1496LV)    ,P3RDT1496LV ,P3RDM2730 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01965 ,0.00239 ,1.28751   ,0.04786 ,0.02962  ,0.08886  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1497LV-P3RLV2717)    ,P3RDT1497LV ,P3RLV2717 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01665 ,0.00203 ,1.09088   ,0.04055 ,0.02510  ,0.07529  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1498LV-P3RLV2720)    ,P3RDT1498LV ,P3RLV2720 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04150 ,0.00505 ,2.71889   ,0.10107 ,0.06255  ,0.18764  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1499LV-P3RLV2723)    ,P3RDT1499LV ,P3RLV2723 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1500LV-P3RLV2725)    ,P3RDT1500LV ,P3RLV2725 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01272 ,0.00155 ,0.83295   ,0.03096 ,0.01916  ,0.05749  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1501LV-P3RLV2728)    ,P3RDT1501LV ,P3RLV2728 ,0.42  ,0.062  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05124 ,0.00623 ,3.35638   ,0.12476 ,0.07721  ,0.23164  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1502LV-P3RLV2730)    ,P3RDT1502LV ,P3RLV2730 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1503LV-P3RLV2731)    ,P3RDT1503LV ,P3RLV2731 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02460 ,0.00299 ,1.61135   ,0.05990 ,0.03707  ,0.11121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1503LV-P3RLV2741)    ,P3RDT1503LV ,P3RLV2741 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02460 ,0.00299 ,1.61135   ,0.05990 ,0.03707  ,0.11121  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1504LV-P3RLV2732)    ,P3RDT1504LV ,P3RLV2732 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01958 ,0.00238 ,1.28277   ,0.04768 ,0.02951  ,0.08853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1505LV-P3RLV2734)    ,P3RDT1505LV ,P3RLV2734 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01123 ,0.00137 ,0.73596   ,0.02736 ,0.01693  ,0.05079  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1506LV-P3RLV2736)    ,P3RDT1506LV ,P3RLV2736 ,0.42  ,0.073  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06041 ,0.00735 ,3.95729   ,0.14710 ,0.09104  ,0.27311  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1507LV-P3RLV2740)    ,P3RDT1507LV ,P3RLV2740 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01515 ,0.00184 ,0.99240   ,0.03689 ,0.02283  ,0.06849  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1508LV-P3RLV2742)    ,P3RDT1508LV ,P3RLV2742 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02601 ,0.00316 ,1.70394   ,0.06334 ,0.03920  ,0.11760  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1509LV-P3RLV2743)    ,P3RDT1509LV ,P3RLV2743 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01179 ,0.00143 ,0.77233   ,0.02871 ,0.01777  ,0.05330  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1510LV-P3RLV2744)    ,P3RDT1510LV ,P3RLV2744 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04273 ,0.00520 ,2.79903   ,0.10405 ,0.06439  ,0.19317  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1511LV-P3RLV2907)    ,P3RDT1511LV ,P3RLV2907 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00631 ,0.00077 ,0.41331   ,0.01536 ,0.00951  ,0.02852  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2746-P3RLV2749)      ,P3RDM2746   ,P3RLV2749 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00913 ,0.00111 ,0.59788   ,0.02222 ,0.01375  ,0.04126  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2746-P3RDT1511LV)    ,P3RDT1511LV ,P3RDM2746 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02772 ,0.00337 ,1.81621   ,0.06751 ,0.04178  ,0.12535  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2747-P3RLV2903)      ,P3RDM2747   ,P3RLV2903 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01230 ,0.00150 ,0.80606   ,0.02996 ,0.01854  ,0.05563  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2747-P3RDT1511LV)    ,P3RDT1511LV ,P3RDM2747 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02405 ,0.00293 ,1.57530   ,0.05856 ,0.03624  ,0.10872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2750-P3RLV2751)      ,P3RDM2750   ,P3RLV2751 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02820 ,0.00343 ,1.84709   ,0.06866 ,0.04249  ,0.12748  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2750-P3RDT1513LV)    ,P3RDT1513LV ,P3RDM2750 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01428 ,0.00174 ,0.93550   ,0.03477 ,0.02152  ,0.06456  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2751-P3RLV2754)      ,P3RDM2751   ,P3RLV2754 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00515 ,0.00063 ,0.33718   ,0.01253 ,0.00776  ,0.02327  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2751-P3RDT1513LV)    ,P3RDT1513LV ,P3RDM2751 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02856 ,0.00348 ,1.87091   ,0.06955 ,0.04304  ,0.12912  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1514LV-P3RLV2752)    ,P3RDT1514LV ,P3RLV2752 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1515LV-P3RLV2753)    ,P3RDT1515LV ,P3RLV2753 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1516LV-P3RLV2755)    ,P3RDT1516LV ,P3RLV2755 ,0.42  ,0.028  ,1P_UG_AL_2/0_Converse_0_416_0          ,0.01215 ,0.00277 ,1.54410   ,0.04190 ,0.03022  ,0.09065  ,233 ,1 ,A   ,A_LV   ,1_LV_77.6667 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1517LV-P3RLV2756)    ,P3RDT1517LV ,P3RLV2756 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00534 ,0.00065 ,0.34968   ,0.01300 ,0.00804  ,0.02413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1517LV-P3RLV2761)    ,P3RDT1517LV ,P3RLV2761 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00534 ,0.00065 ,0.34968   ,0.01300 ,0.00804  ,0.02413  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1520LV-P3RLV2759)    ,P3RDT1520LV ,P3RLV2759 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03511 ,0.00427 ,2.30022   ,0.08550 ,0.05292  ,0.15875  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1522LV-P3RLV2762)    ,P3RDT1522LV ,P3RLV2762 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00400 ,0.00049 ,0.26199   ,0.00974 ,0.00603  ,0.01808  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1523LV-P3RLV2763)    ,P3RDT1523LV ,P3RLV2763 ,0.42  ,0.065  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05397 ,0.00657 ,3.53560   ,0.13143 ,0.08134  ,0.24401  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2763-P3RLV2764)      ,P3RDM2763   ,P3RLV2764 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03013 ,0.00367 ,1.97372   ,0.07337 ,0.04541  ,0.13622  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2763-P3RDT1524LV)    ,P3RDT1524LV ,P3RDM2763 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02972 ,0.00362 ,1.94712   ,0.07238 ,0.04479  ,0.13438  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2764-P3RLV2766)      ,P3RDM2764   ,P3RLV2766 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01134 ,0.00138 ,0.74291   ,0.02762 ,0.01709  ,0.05127  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2764-P3RDT1524LV)    ,P3RDT1524LV ,P3RDM2764 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02872 ,0.00349 ,1.88158   ,0.06994 ,0.04329  ,0.12986  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1525LV-P3RLV2767)    ,P3RDT1525LV ,P3RLV2767 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04922 ,0.00599 ,3.22445   ,0.11986 ,0.07418  ,0.22253  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1526LV-P3RLV2768)    ,P3RDT1526LV ,P3RLV2768 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1527LV-P3RLV2769)    ,P3RDT1527LV ,P3RLV2769 ,0.42  ,0.091  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07592 ,0.00924 ,4.97357   ,0.18488 ,0.11442  ,0.34325  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1528LV-P3RLV2771)    ,P3RDT1528LV ,P3RLV2771 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06256 ,0.00761 ,4.09813   ,0.15234 ,0.09428  ,0.28283  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2768-P3RLV2770)      ,P3RDM2768   ,P3RLV2770 ,0.42  ,0.109  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09034 ,0.01099 ,5.91810   ,0.21999 ,0.13615  ,0.40844  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2768-P3RDT1528LV)    ,P3RDT1528LV ,P3RDM2768 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01461 ,0.00178 ,0.95700   ,0.03557 ,0.02202  ,0.06605  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1529LV-P3RLV2772)    ,P3RDT1529LV ,P3RLV2772 ,0.42  ,0.072  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05967 ,0.00726 ,3.90922   ,0.14531 ,0.08993  ,0.26979  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2771-P3RLV2773)      ,P3RDM2771   ,P3RLV2773 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01886 ,0.00229 ,1.23551   ,0.04593 ,0.02842  ,0.08527  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2771-P3RLV2779)      ,P3RDM2771   ,P3RLV2779 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01966 ,0.00239 ,1.28802   ,0.04788 ,0.02963  ,0.08889  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2771-P3RDT1530LV)    ,P3RDT1530LV ,P3RDM2771 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01005 ,0.00122 ,0.65823   ,0.02447 ,0.01514  ,0.04543  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2772-P3RLV2777)      ,P3RDM2772   ,P3RLV2777 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01961 ,0.00239 ,1.28455   ,0.04775 ,0.02955  ,0.08865  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2772-P3RDT1530LV)    ,P3RDT1530LV ,P3RDM2772 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01419 ,0.00173 ,0.92958   ,0.03455 ,0.02139  ,0.06416  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1531LV-P3RLV2774)    ,P3RDT1531LV ,P3RLV2774 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02049 ,0.00249 ,1.34244   ,0.04990 ,0.03088  ,0.09265  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2775-P3RLV2776)      ,P3RDM2775   ,P3RLV2776 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00530 ,0.00065 ,0.34743   ,0.01291 ,0.00799  ,0.02398  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2775-P3RDT1531LV)    ,P3RDT1531LV ,P3RDM2775 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04206 ,0.00512 ,2.75524   ,0.10242 ,0.06338  ,0.19015  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2776-P3RLV2780)      ,P3RDM2776   ,P3RLV2780 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00926 ,0.00113 ,0.60682   ,0.02256 ,0.01396  ,0.04188  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2776-P3RDT1531LV)    ,P3RDT1531LV ,P3RDM2776 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05682 ,0.00691 ,3.72209   ,0.13836 ,0.08563  ,0.25688  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1532LV-P3RLV2775)    ,P3RDT1532LV ,P3RLV2775 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04794 ,0.00583 ,3.14025   ,0.11673 ,0.07224  ,0.21672  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1533LV-P3RLV2778)    ,P3RDT1533LV ,P3RLV2778 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1534LV-P3RLV2781)    ,P3RDT1534LV ,P3RLV2781 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01404 ,0.00171 ,0.91976   ,0.03419 ,0.02116  ,0.06348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1534LV-P3RLV2784)    ,P3RDT1534LV ,P3RLV2784 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01404 ,0.00171 ,0.91976   ,0.03419 ,0.02116  ,0.06348  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1536LV-P3RLV2785)    ,P3RDT1536LV ,P3RLV2785 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02236 ,0.00272 ,1.46472   ,0.05445 ,0.03370  ,0.10109  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1537LV-P3RLV2787)    ,P3RDT1537LV ,P3RLV2787 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01199 ,0.00146 ,0.78560   ,0.02920 ,0.01807  ,0.05422  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1537LV-P3RLV2815)    ,P3RDT1537LV ,P3RLV2815 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01199 ,0.00146 ,0.78560   ,0.02920 ,0.01807  ,0.05422  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1538LV-P3RLV2788)    ,P3RDT1538LV ,P3RLV2788 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00703 ,0.00086 ,0.46039   ,0.01711 ,0.01059  ,0.03177  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1538LV-P3RLV2803)    ,P3RDT1538LV ,P3RLV2803 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00703 ,0.00086 ,0.46039   ,0.01711 ,0.01059  ,0.03177  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1539LV-P3RLV2789)    ,P3RDT1539LV ,P3RLV2789 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540LV-P3RLV2790)    ,P3RDT1540LV ,P3RLV2790 ,0.42  ,0.094  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07824 ,0.00952 ,5.12522   ,0.19052 ,0.11791  ,0.35372  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540LV-P3RLV2801)    ,P3RDT1540LV ,P3RLV2801 ,0.42  ,0.074  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06154 ,0.00749 ,4.03144   ,0.14986 ,0.09274  ,0.27823  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540LV-P3RLV2806)    ,P3RDT1540LV ,P3RLV2806 ,0.42  ,0.151  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12529 ,0.01525 ,8.20782   ,0.30510 ,0.18882  ,0.56646  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540LV-P3RLV2810)    ,P3RDT1540LV ,P3RLV2810 ,0.42  ,0.087  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07243 ,0.00881 ,4.74464   ,0.17637 ,0.10915  ,0.32745  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1541LV-P3RLV2791)    ,P3RDT1541LV ,P3RLV2791 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1542LV-P3RLV2792)    ,P3RDT1542LV ,P3RLV2792 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05500 ,0.00669 ,3.60331   ,0.13394 ,0.08289  ,0.24868  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1542LV-P3RLV2814)    ,P3RDT1542LV ,P3RLV2814 ,0.42  ,0.066  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05500 ,0.00669 ,3.60331   ,0.13394 ,0.08289  ,0.24868  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1543LV-P3RLV2795)    ,P3RDT1543LV ,P3RLV2795 ,0.42  ,0.080  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04306 ,0.00799 ,4.20717   ,0.13253 ,0.10286  ,0.30858  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1543LV-P3RLV2796)    ,P3RDT1543LV ,P3RLV2796 ,0.42  ,0.086  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04637 ,0.00861 ,4.53113   ,0.14274 ,0.11078  ,0.33234  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2795-P3RLV2793)      ,P3RDM2795   ,P3RLV2793 ,0.42  ,0.099  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05368 ,0.00996 ,5.24546   ,0.16524 ,0.12824  ,0.38473  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2795-P3RDT1543LV)    ,P3RDT1543LV ,P3RDM2795 ,0.42  ,0.009  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00463 ,0.00086 ,0.45226   ,0.01425 ,0.01106  ,0.03317  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1544LV-P3RLV2794)    ,P3RDT1544LV ,P3RLV2794 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1545LV-P3RLV2797)    ,P3RDT1545LV ,P3RLV2797 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546LV-P3RLV2798)    ,P3RDT1546LV ,P3RLV2798 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03238 ,0.00394 ,2.12117   ,0.07885 ,0.04880  ,0.14639  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546LV-P3RLV2799)    ,P3RDT1546LV ,P3RLV2799 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05847 ,0.00711 ,3.83045   ,0.14239 ,0.08812  ,0.26436  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546LV-P3RLV2804)    ,P3RDT1546LV ,P3RLV2804 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01285 ,0.00156 ,0.84171   ,0.03129 ,0.01936  ,0.05809  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546LV-P3RLV2808)    ,P3RDT1546LV ,P3RLV2808 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02022 ,0.00246 ,1.32441   ,0.04923 ,0.03047  ,0.09140  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546LV-P3RLV2811)    ,P3RDT1546LV ,P3RLV2811 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00341 ,0.00042 ,0.22368   ,0.00831 ,0.00515  ,0.01544  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1547LV-P3RLV2800)    ,P3RDT1547LV ,P3RLV2800 ,0.42  ,0.019  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.01035 ,0.00192 ,1.01138   ,0.03186 ,0.02473  ,0.07418  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1547LV-P3RLV2809)    ,P3RDT1547LV ,P3RLV2809 ,0.42  ,0.076  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.04121 ,0.00765 ,4.02651   ,0.12684 ,0.09844  ,0.29533  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1547LV-P3RLV2812)    ,P3RDT1547LV ,P3RLV2812 ,0.42  ,0.106  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.05720 ,0.01061 ,5.58872   ,0.17605 ,0.13664  ,0.40991  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2808-P3RLV2802)      ,P3RDM2808   ,P3RLV2802 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01919 ,0.00234 ,1.25718   ,0.04673 ,0.02892  ,0.08676  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2808-P3RDT1548LV)    ,P3RDT1548LV ,P3RDM2808 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01120 ,0.00136 ,0.73390   ,0.02728 ,0.01688  ,0.05065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
