Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDM2809-P3RLV2805)      ,P3RDM2809   ,P3RLV2805 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01274 ,0.00155 ,0.83472   ,0.03103 ,0.01920  ,0.05761  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2809-P3RDT1548LV)    ,P3RDT1548LV ,P3RDM2809 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01492 ,0.00182 ,0.97762   ,0.03634 ,0.02249  ,0.06747  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1549LV-P3RLV2807)    ,P3RDT1549LV ,P3RLV2807 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01147 ,0.00140 ,0.75114   ,0.02792 ,0.01728  ,0.05184  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1549LV-P3RLV2813)    ,P3RDT1549LV ,P3RLV2813 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01147 ,0.00140 ,0.75114   ,0.02792 ,0.01728  ,0.05184  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1550LV-P3RLV2816)    ,P3RDT1550LV ,P3RLV2816 ,0.42  ,0.065  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03489 ,0.00647 ,3.40934   ,0.10740 ,0.08335  ,0.25006  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1551LV-P3RLV2817)    ,P3RDT1551LV ,P3RLV2817 ,0.42  ,0.001  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00054 ,0.00010 ,0.05281   ,0.00166 ,0.00129  ,0.00387  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1552LV-P3RLV2818)    ,P3RDT1552LV ,P3RLV2818 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01169 ,0.00142 ,0.76605   ,0.02848 ,0.01762  ,0.05287  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2815-P3RLV2825)      ,P3RDM2815   ,P3RLV2825 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01438 ,0.00175 ,0.94175   ,0.03501 ,0.02166  ,0.06499  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2815-P3RDT1552LV)    ,P3RDT1552LV ,P3RDM2815 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02888 ,0.00351 ,1.89163   ,0.07032 ,0.04352  ,0.13055  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2816-P3RLV2834)      ,P3RDM2816   ,P3RLV2834 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01255 ,0.00153 ,0.82196   ,0.03055 ,0.01891  ,0.05673  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2816-P3RDT1552LV)    ,P3RDT1552LV ,P3RDM2816 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01960 ,0.00239 ,1.28429   ,0.04774 ,0.02954  ,0.08863  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1553LV-P3RLV2826)    ,P3RDT1553LV ,P3RLV2826 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02878 ,0.00350 ,1.88525   ,0.07008 ,0.04337  ,0.13011  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2817-P3RLV2819)      ,P3RDM2817   ,P3RLV2819 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00368 ,0.00045 ,0.24140   ,0.00897 ,0.00555  ,0.01666  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2818-P3RLV2822)      ,P3RDM2818   ,P3RLV2822 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03942 ,0.00480 ,2.58264   ,0.09600 ,0.05941  ,0.17824  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2817-P3RDM2818)      ,P3RDM2817   ,P3RDM2818 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01021 ,0.00124 ,0.66875   ,0.02486 ,0.01538  ,0.04615  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2817-P3RDT1553LV)    ,P3RDT1553LV ,P3RDM2817 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02226 ,0.00271 ,1.45810   ,0.05420 ,0.03354  ,0.10063  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2820-P3RLV2830)      ,P3RDM2820   ,P3RLV2830 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01218 ,0.00148 ,0.79760   ,0.02965 ,0.01835  ,0.05505  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM2820-P3RDT1553LV)    ,P3RDT1553LV ,P3RDM2820 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03224 ,0.00392 ,2.11185   ,0.07850 ,0.04858  ,0.14575  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1554LV-P3RLV2820)    ,P3RDT1554LV ,P3RLV2820 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1555LV-P3RLV2821)    ,P3RDT1555LV ,P3RLV2821 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01546 ,0.00188 ,1.01306   ,0.03766 ,0.02331  ,0.06992  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1555LV-P3RLV2827)    ,P3RDT1555LV ,P3RLV2827 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02247 ,0.00273 ,1.47205   ,0.05472 ,0.03386  ,0.10159  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1555LV-P3RLV2835)    ,P3RDT1555LV ,P3RLV2835 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02498 ,0.00304 ,1.63652   ,0.06083 ,0.03765  ,0.11294  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1555LV-P3RLV2836)    ,P3RDT1555LV ,P3RLV2836 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02169 ,0.00264 ,1.42073   ,0.05281 ,0.03268  ,0.09805  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1556LV-P3RLV2823)    ,P3RDT1556LV ,P3RLV2823 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00799 ,0.00097 ,0.52316   ,0.01945 ,0.01204  ,0.03611  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1557LV-P3RLV2824)    ,P3RDT1557LV ,P3RLV2824 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1558LV-P3RLV2828)    ,P3RDT1558LV ,P3RLV2828 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00278 ,0.00034 ,0.18185   ,0.00676 ,0.00418  ,0.01255  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1559LV-P3RLV2829)    ,P3RDT1559LV ,P3RLV2829 ,0.42  ,0.027  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02212 ,0.00269 ,1.44884   ,0.05386 ,0.03333  ,0.09999  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1559LV-P3RLV2831)    ,P3RDT1559LV ,P3RLV2831 ,0.42  ,0.160  ,1P_OH_CU_4_Ionic_0_416_0               ,0.13324 ,0.01621 ,8.72855   ,0.32446 ,0.20080  ,0.60240  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1561LV-P3RLV2833)    ,P3RDT1561LV ,P3RLV2833 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05607 ,0.00682 ,3.67303   ,0.13654 ,0.08450  ,0.25349  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1563LV-P3RLV2838)    ,P3RDT1563LV ,P3RLV2838 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04094 ,0.00498 ,2.68183   ,0.09969 ,0.06170  ,0.18509  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1564LV-P3RLV2858)    ,P3RDT1564LV ,P3RLV2858 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03840 ,0.00467 ,2.51533   ,0.09350 ,0.05787  ,0.17360  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564LV-P3RLV2867)    ,P3RDT1564LV ,P3RLV2867 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04217 ,0.00513 ,2.76275   ,0.10270 ,0.06356  ,0.19067  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564LV-P3RLV2868)    ,P3RDT1564LV ,P3RLV2868 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88464   ,0.03288 ,0.02035  ,0.06105  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2835-P3RLV2839)      ,P3RDM2835   ,P3RLV2839 ,0.42  ,0.081  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06778 ,0.00825 ,4.44005   ,0.16505 ,0.10214  ,0.30643  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2835-P3RLV2853)      ,P3RDM2835   ,P3RLV2853 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00889 ,0.00108 ,0.58252   ,0.02165 ,0.01340  ,0.04020  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2841-P3RLV2869)      ,P3RDM2841   ,P3RLV2869 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02200 ,0.00268 ,1.44123   ,0.05357 ,0.03316  ,0.09947  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2835-P3RDM2841)      ,P3RDM2835   ,P3RDM2841 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02347 ,0.00286 ,1.53771   ,0.05716 ,0.03537  ,0.10612  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2835-P3RDT1564LV)    ,P3RDT1564LV ,P3RDM2835 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01663 ,0.00202 ,1.08932   ,0.04049 ,0.02506  ,0.07518  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2838-P3RLV2862)      ,P3RDM2838   ,P3RLV2862 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02567 ,0.00312 ,1.68150   ,0.06251 ,0.03868  ,0.11605  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2843-P3RLV2874)      ,P3RDM2843   ,P3RLV2874 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00898 ,0.00109 ,0.58813   ,0.02186 ,0.01353  ,0.04059  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2842-P3RLV2870)      ,P3RDM2842   ,P3RLV2870 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01681 ,0.00205 ,1.10128   ,0.04094 ,0.02533  ,0.07600  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2842-P3RDM2843)      ,P3RDM2843   ,P3RDM2842 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01002 ,0.00122 ,0.65621   ,0.02439 ,0.01510  ,0.04529  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2838-P3RDM2843)      ,P3RDM2838   ,P3RDM2843 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01002 ,0.00122 ,0.65621   ,0.02439 ,0.01510  ,0.04529  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2838-P3RDT1564LV)    ,P3RDT1564LV ,P3RDM2838 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01334 ,0.00162 ,0.87379   ,0.03248 ,0.02010  ,0.06030  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1565LV-P3RLV2840)    ,P3RDT1565LV ,P3RLV2840 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01294 ,0.00158 ,0.84798   ,0.03152 ,0.01951  ,0.05852  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1565LV-P3RLV2842)    ,P3RDT1565LV ,P3RLV2842 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00508 ,0.00062 ,0.33267   ,0.01237 ,0.00765  ,0.02296  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2846-P3RLV2866)      ,P3RDM2846   ,P3RLV2866 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00764 ,0.00093 ,0.50081   ,0.01862 ,0.01152  ,0.03456  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2846-P3RDT1565LV)    ,P3RDT1565LV ,P3RDM2846 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02659 ,0.00323 ,1.74162   ,0.06474 ,0.04007  ,0.12020  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2847-P3RLV2878)      ,P3RDM2847   ,P3RLV2878 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01978 ,0.00241 ,1.29598   ,0.04817 ,0.02981  ,0.08944  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2847-P3RDT1565LV)    ,P3RDT1565LV ,P3RDM2847 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02661 ,0.00324 ,1.74342   ,0.06481 ,0.04011  ,0.12032  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1566LV-P3RLV2850)    ,P3RDT1566LV ,P3RLV2850 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00434 ,0.00053 ,0.28430   ,0.01057 ,0.00654  ,0.01962  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1566LV-P3RLV2872)    ,P3RDT1566LV ,P3RLV2872 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01771 ,0.00215 ,1.16003   ,0.04312 ,0.02669  ,0.08006  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2848-P3RLV2841)      ,P3RDM2848   ,P3RLV2841 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03039 ,0.00370 ,1.99066   ,0.07400 ,0.04580  ,0.13739  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2854-P3RLV2871)      ,P3RDM2854   ,P3RLV2871 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00874 ,0.00106 ,0.57240   ,0.02128 ,0.01317  ,0.03950  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2854-P3RLV2875)      ,P3RDM2854   ,P3RLV2875 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02675 ,0.00325 ,1.75228   ,0.06514 ,0.04031  ,0.12093  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2850-P3RLV2844)      ,P3RDM2850   ,P3RLV2844 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02704 ,0.00329 ,1.77108   ,0.06584 ,0.04074  ,0.12223  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2850-P3RDM2854)      ,P3RDM2854   ,P3RDM2850 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03064 ,0.00373 ,2.00744   ,0.07462 ,0.04618  ,0.13854  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2848-P3RDM2854)      ,P3RDM2848   ,P3RDM2854 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01532 ,0.00186 ,1.00372   ,0.03731 ,0.02309  ,0.06927  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2848-P3RDT1566LV)    ,P3RDT1566LV ,P3RDM2848 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01428 ,0.00174 ,0.93536   ,0.03477 ,0.02152  ,0.06455  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2853-P3RLV2854)      ,P3RDM2853   ,P3RLV2854 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01292 ,0.00157 ,0.84661   ,0.03147 ,0.01948  ,0.05843  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2849-P3RLV2843)      ,P3RDM2849   ,P3RLV2843 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01353 ,0.00165 ,0.88645   ,0.03295 ,0.02039  ,0.06118  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2852-P3RLV2851)      ,P3RDM2852   ,P3RLV2851 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01668 ,0.00203 ,1.09280   ,0.04062 ,0.02514  ,0.07542  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2849-P3RDM2852)      ,P3RDM2849   ,P3RDM2852 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01429 ,0.00174 ,0.93582   ,0.03479 ,0.02153  ,0.06459  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2849-P3RDM2853)      ,P3RDM2853   ,P3RDM2849 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01427 ,0.00174 ,0.93507   ,0.03476 ,0.02151  ,0.06453  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2853-P3RDT1566LV)    ,P3RDT1566LV ,P3RDM2853 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04284 ,0.00521 ,2.80644   ,0.10432 ,0.06456  ,0.19369  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1567LV-P3RLV2845)    ,P3RDT1567LV ,P3RLV2845 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04528 ,0.00551 ,2.96639   ,0.11027 ,0.06824  ,0.20472  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1568LV-P3RLV2846)    ,P3RDT1568LV ,P3RLV2846 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01685 ,0.00205 ,1.10404   ,0.04104 ,0.02540  ,0.07619  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1568LV-P3RLV2856)    ,P3RDT1568LV ,P3RLV2856 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00665 ,0.00081 ,0.43595   ,0.01621 ,0.01003  ,0.03009  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1568LV-P3RLV2860)    ,P3RDT1568LV ,P3RLV2860 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02180 ,0.00265 ,1.42838   ,0.05310 ,0.03286  ,0.09858  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1569LV-P3RLV2857)    ,P3RDT1569LV ,P3RLV2857 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04149 ,0.00505 ,2.71792   ,0.10103 ,0.06253  ,0.18758  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1569LV-P3RLV2876)    ,P3RDT1569LV ,P3RLV2876 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01098 ,0.00134 ,0.71909   ,0.02673 ,0.01654  ,0.04963  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2861-P3RLV2847)      ,P3RDM2861   ,P3RLV2847 ,0.42  ,0.068  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05693 ,0.00693 ,3.72912   ,0.13862 ,0.08579  ,0.25736  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2861-P3RDT1569LV)    ,P3RDT1569LV ,P3RDM2861 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03032 ,0.00369 ,1.98596   ,0.07382 ,0.04569  ,0.13706  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2864-P3RLV2848)      ,P3RDM2864   ,P3RLV2848 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00508 ,0.00062 ,0.33309   ,0.01238 ,0.00766  ,0.02299  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2864-P3RDT1570LV)    ,P3RDT1570LV ,P3RDM2864 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02660 ,0.00324 ,1.74234   ,0.06477 ,0.04008  ,0.12025  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2865-P3RLV2849)      ,P3RDM2865   ,P3RLV2849 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00808 ,0.00098 ,0.52960   ,0.01969 ,0.01218  ,0.03655  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2865-P3RDT1570LV)    ,P3RDT1570LV ,P3RDM2865 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02445 ,0.00298 ,1.60199   ,0.05955 ,0.03685  ,0.11056  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2866-P3RLV2852)      ,P3RDM2866   ,P3RLV2852 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00829 ,0.00101 ,0.54299   ,0.02018 ,0.01249  ,0.03747  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2866-P3RDT1571LV)    ,P3RDT1571LV ,P3RDM2866 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01331 ,0.00162 ,0.87177   ,0.03241 ,0.02005  ,0.06016  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2867-P3RLV2861)      ,P3RDM2867   ,P3RLV2861 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01243 ,0.00151 ,0.81423   ,0.03027 ,0.01873  ,0.05619  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2867-P3RLV2864)      ,P3RDM2867   ,P3RLV2864 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02665 ,0.00324 ,1.74572   ,0.06489 ,0.04016  ,0.12048  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2867-P3RDT1571LV)    ,P3RDT1571LV ,P3RDM2867 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01326 ,0.00161 ,0.86873   ,0.03229 ,0.01999  ,0.05996  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1572LV-P3RLV2855)    ,P3RDT1572LV ,P3RLV2855 ,0.42  ,0.051  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04277 ,0.00520 ,2.80158   ,0.10414 ,0.06445  ,0.19335  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2870-P3RLV2859)      ,P3RDM2870   ,P3RLV2859 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01228 ,0.00149 ,0.80422   ,0.02989 ,0.01850  ,0.05550  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2870-P3RDT1573LV)    ,P3RDT1573LV ,P3RDM2870 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01499 ,0.00182 ,0.98200   ,0.03650 ,0.02259  ,0.06777  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2871-P3RLV2877)      ,P3RDM2871   ,P3RLV2877 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01268 ,0.00154 ,0.83066   ,0.03088 ,0.01911  ,0.05733  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2871-P3RDT1573LV)    ,P3RDT1573LV ,P3RDM2871 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01336 ,0.00163 ,0.87515   ,0.03253 ,0.02013  ,0.06040  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1574LV-P3RLV2863)    ,P3RDT1574LV ,P3RLV2863 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2873-P3RLV2865)      ,P3RDM2873   ,P3RLV2865 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04374 ,0.00532 ,2.86560   ,0.10652 ,0.06592  ,0.19777  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2873-P3RDT1575LV)    ,P3RDT1575LV ,P3RDM2873 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02152 ,0.00262 ,1.40959   ,0.05240 ,0.03243  ,0.09728  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2874-P3RLV2873)      ,P3RDM2874   ,P3RLV2873 ,0.42  ,0.011  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00887 ,0.00108 ,0.58106   ,0.02160 ,0.01337  ,0.04010  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2874-P3RDT1575LV)    ,P3RDT1575LV ,P3RDM2874 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03490 ,0.00425 ,2.28599   ,0.08498 ,0.05259  ,0.15777  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2875-P3RLV2879)      ,P3RDM2875   ,P3RLV2879 ,0.42  ,0.052  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04306 ,0.00524 ,2.82060   ,0.10485 ,0.06489  ,0.19466  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2875-P3RLV2881)      ,P3RDM2875   ,P3RLV2881 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01170 ,0.00142 ,0.76654   ,0.02849 ,0.01763  ,0.05290  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2875-P3RLV2885)      ,P3RDM2875   ,P3RLV2885 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02821 ,0.00343 ,1.84779   ,0.06869 ,0.04251  ,0.12752  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2875-P3RLV2892)      ,P3RDM2875   ,P3RLV2892 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02184 ,0.00266 ,1.43047   ,0.05317 ,0.03291  ,0.09872  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2875-P3RLV2895)      ,P3RDM2875   ,P3RLV2895 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01283 ,0.00156 ,0.84028   ,0.03124 ,0.01933  ,0.05799  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2875-P3RDT1576LV)    ,P3RDT1576LV ,P3RDM2875 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01132 ,0.00138 ,0.74132   ,0.02756 ,0.01705  ,0.05116  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2877-P3RLV2884)      ,P3RDM2877   ,P3RLV2884 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02723 ,0.00331 ,1.78366   ,0.06630 ,0.04103  ,0.12310  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2880-P3RLV2894)      ,P3RDM2880   ,P3RLV2894 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00328 ,0.00040 ,0.21519   ,0.00800 ,0.00495  ,0.01485  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2877-P3RDM2880)      ,P3RDM2877   ,P3RDM2880 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01749 ,0.00213 ,1.14558   ,0.04258 ,0.02635  ,0.07906  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2877-P3RDT1576LV)    ,P3RDT1576LV ,P3RDM2877 ,0.42  ,0.058  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04865 ,0.00592 ,3.18720   ,0.11848 ,0.07332  ,0.21996  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2884-P3RLV2883)      ,P3RDM2884   ,P3RLV2883 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00434 ,0.00053 ,0.28429   ,0.01057 ,0.00654  ,0.01962  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2884-P3RDT1579LV)    ,P3RDT1579LV ,P3RDM2884 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02529 ,0.00308 ,1.65699   ,0.06159 ,0.03812  ,0.11436  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2885-P3RLV2886)      ,P3RDM2885   ,P3RLV2886 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01933 ,0.00235 ,1.26621   ,0.04707 ,0.02913  ,0.08739  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2885-P3RDT1579LV)    ,P3RDT1579LV ,P3RDM2885 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01472 ,0.00179 ,0.96398   ,0.03583 ,0.02218  ,0.06653  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1580LV-P3RLV2887)    ,P3RDT1580LV ,P3RLV2887 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1582LV-P3RLV2889)    ,P3RDT1582LV ,P3RLV2889 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04500 ,0.00548 ,2.94789   ,0.10958 ,0.06782  ,0.20345  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1583LV-P3RLV2890)    ,P3RDT1583LV ,P3RLV2890 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02926 ,0.00356 ,1.91700   ,0.07126 ,0.04410  ,0.13230  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2890-P3RLV2891)      ,P3RDM2890   ,P3RLV2891 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05272 ,0.00641 ,3.45362   ,0.12838 ,0.07945  ,0.23835  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2891-P3RLV2893)      ,P3RDM2891   ,P3RLV2893 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03004 ,0.00366 ,1.96820   ,0.07316 ,0.04528  ,0.13583  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2890-P3RDM2891)      ,P3RDM2890   ,P3RDM2891 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08752   ,0.04043 ,0.02502  ,0.07505  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2890-P3RDT1583LV)    ,P3RDT1583LV ,P3RDM2890 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01660 ,0.00202 ,1.08752   ,0.04043 ,0.02502  ,0.07505  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2892-P3RLV2896)      ,P3RDM2892   ,P3RLV2896 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04126 ,0.00502 ,2.70317   ,0.10048 ,0.06219  ,0.18656  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2892-P3RDT1583LV)    ,P3RDT1583LV ,P3RDM2892 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08676   ,0.04040 ,0.02500  ,0.07500  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1584LV-P3RLV2899)    ,P3RDT1584LV ,P3RLV2899 ,0.42  ,0.056  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04634 ,0.00564 ,3.03547   ,0.11284 ,0.06983  ,0.20949  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2893-P3RLV2897)      ,P3RDM2893   ,P3RLV2897 ,0.42  ,0.088  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07295 ,0.00888 ,4.77875   ,0.17764 ,0.10993  ,0.32980  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM2893-P3RDT1584LV)    ,P3RDT1584LV ,P3RDM2893 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02875 ,0.00350 ,1.88370   ,0.07002 ,0.04333  ,0.13000  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1585LV-P3RLV2898)    ,P3RDT1585LV ,P3RLV2898 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02912 ,0.00354 ,1.90764   ,0.07091 ,0.04389  ,0.13166  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1586LV-P3RLV2900)    ,P3RDT1586LV ,P3RLV2900 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00826 ,0.00101 ,0.54143   ,0.02013 ,0.01246  ,0.03737  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587LV-P3RLV2901)    ,P3RDT1587LV ,P3RLV2901 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01067 ,0.00130 ,0.69928   ,0.02599 ,0.01609  ,0.04826  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1588LV-P3RLV2902)    ,P3RDT1588LV ,P3RLV2902 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02074 ,0.00252 ,1.35840   ,0.05050 ,0.03125  ,0.09375  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1588LV-P3RLV2911)    ,P3RDT1588LV ,P3RLV2911 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02074 ,0.00252 ,1.35840   ,0.05050 ,0.03125  ,0.09375  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1589LV-P3RLV2904)    ,P3RDT1589LV ,P3RLV2904 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00619 ,0.00075 ,0.40563   ,0.01508 ,0.00933  ,0.02799  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1590LV-P3RLV2905)    ,P3RDT1590LV ,P3RLV2905 ,0.42  ,0.097  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08068 ,0.00982 ,5.28537   ,0.19647 ,0.12159  ,0.36477  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1590LV-P3RLV2909)    ,P3RDT1590LV ,P3RLV2909 ,0.42  ,0.075  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06242 ,0.00760 ,4.08911   ,0.15200 ,0.09407  ,0.28221  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1591LV-P3RLV2906)    ,P3RDT1591LV ,P3RLV2906 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1592LV-P3RLV2908)    ,P3RDT1592LV ,P3RLV2908 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1593LV-P3RLV2910)    ,P3RDT1593LV ,P3RLV2910 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1594LV-P3RLV2912)    ,P3RDT1594LV ,P3RLV2912 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02772 ,0.00337 ,1.81572   ,0.06749 ,0.04177  ,0.12531  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1594LV-P3RLV2913)    ,P3RDT1594LV ,P3RLV2913 ,0.42  ,0.114  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09453 ,0.01150 ,6.19266   ,0.23020 ,0.14246  ,0.42738  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1595LV-P3RLV2914)    ,P3RDT1595LV ,P3RLV2914 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00386 ,0.00047 ,0.25293   ,0.00940 ,0.00582  ,0.01746  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1596LV-P3RLV2915)    ,P3RDT1596LV ,P3RLV2915 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01120 ,0.00136 ,0.73403   ,0.02729 ,0.01689  ,0.05066  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1597LV-P3RLV2916)    ,P3RDT1597LV ,P3RLV2916 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01317 ,0.00160 ,0.86298   ,0.03208 ,0.01985  ,0.05956  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1598LV-P3RLV2917)    ,P3RDT1598LV ,P3RLV2917 ,0.42  ,0.061  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.03289 ,0.00610 ,3.21361   ,0.10123 ,0.07857  ,0.23570  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1599LV-P3RLV2918)    ,P3RDT1599LV ,P3RLV2918 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1600LV-P3RLV2919)    ,P3RDT1600LV ,P3RLV2919 ,0.42  ,0.044  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03660 ,0.00445 ,2.39769   ,0.08913 ,0.05516  ,0.16548  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1600LV-P3RLV2931)    ,P3RDT1600LV ,P3RLV2931 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03403 ,0.00414 ,2.22920   ,0.08286 ,0.05128  ,0.15385  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1600LV-P3RLV2953)    ,P3RDT1600LV ,P3RLV2953 ,0.42  ,0.040  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03336 ,0.00406 ,2.18550   ,0.08124 ,0.05028  ,0.15083  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2914-P3RLV2922)      ,P3RDM2914   ,P3RLV2922 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03458 ,0.00421 ,2.26548   ,0.08421 ,0.05212  ,0.15635  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2914-P3RDT1600LV)    ,P3RDT1600LV ,P3RDM2914 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03109 ,0.00378 ,2.03654   ,0.07570 ,0.04685  ,0.14055  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1602LV-P3RLV2921)    ,P3RDT1602LV ,P3RLV2921 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02858 ,0.00348 ,1.87241   ,0.06960 ,0.04307  ,0.12922  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1604LV-P3RLV2958)    ,P3RDT1604LV ,P3RLV2958 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00644 ,0.00078 ,0.42192   ,0.01568 ,0.00971  ,0.02912  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2923-P3RLV2925)      ,P3RDM2923   ,P3RLV2925 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01260 ,0.00153 ,0.82513   ,0.03067 ,0.01898  ,0.05695  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2923-P3RDT1604LV)    ,P3RDT1604LV ,P3RDM2923 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00747 ,0.00091 ,0.48914   ,0.01818 ,0.01125  ,0.03376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2924-P3RLV2942)      ,P3RDM2924   ,P3RLV2942 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01147 ,0.00140 ,0.75161   ,0.02794 ,0.01729  ,0.05187  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2924-P3RDT1604LV)    ,P3RDT1604LV ,P3RDM2924 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00422 ,0.00051 ,0.27633   ,0.01027 ,0.00636  ,0.01907  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2926-P3RLV2926)      ,P3RDM2926   ,P3RLV2926 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03019 ,0.00367 ,1.97753   ,0.07351 ,0.04549  ,0.13648  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2926-P3RDT1605LV)    ,P3RDT1605LV ,P3RDM2926 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02513 ,0.00306 ,1.64642   ,0.06120 ,0.03788  ,0.11363  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2927-P3RLV2955)      ,P3RDM2927   ,P3RLV2955 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04059 ,0.00494 ,2.65903   ,0.09884 ,0.06117  ,0.18351  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2927-P3RDT1605LV)    ,P3RDT1605LV ,P3RDM2927 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01345 ,0.00164 ,0.88121   ,0.03276 ,0.02027  ,0.06082  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1606LV-P3RLV2927)    ,P3RDT1606LV ,P3RLV2927 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02870 ,0.00349 ,1.88027   ,0.06989 ,0.04326  ,0.12977  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1607LV-P3RLV2928)    ,P3RDT1607LV ,P3RLV2928 ,0.42  ,0.059  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04871 ,0.00593 ,3.19064   ,0.11860 ,0.07340  ,0.22020  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1608LV-P3RLV2945)    ,P3RDT1608LV ,P3RLV2945 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02641 ,0.00321 ,1.72993   ,0.06431 ,0.03980  ,0.11939  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1608LV-P3RLV2954)    ,P3RDT1608LV ,P3RLV2954 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01967 ,0.00239 ,1.28860   ,0.04790 ,0.02964  ,0.08893  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2930-P3RLV2932)      ,P3RDM2930   ,P3RLV2932 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03791 ,0.00461 ,2.48368   ,0.09232 ,0.05714  ,0.17141  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2930-P3RLV2938)      ,P3RDM2930   ,P3RLV2938 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02651 ,0.00323 ,1.73694   ,0.06457 ,0.03996  ,0.11987  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2930-P3RDT1608LV)    ,P3RDT1608LV ,P3RDM2930 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01440 ,0.00175 ,0.94365   ,0.03508 ,0.02171  ,0.06513  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1609LV-P3RLV2933)    ,P3RDT1609LV ,P3RLV2933 ,0.42  ,0.017  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00467 ,0.00161 ,1.00029   ,0.01895 ,0.01219  ,0.03658  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1609LV-P3RLV2935)    ,P3RDT1609LV ,P3RLV2935 ,0.42  ,0.022  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00597 ,0.00206 ,1.27729   ,0.02419 ,0.01557  ,0.04671  ,301 ,1 ,A   ,A_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1610LV-P3RLV2936)    ,P3RDT1610LV ,P3RLV2936 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06308 ,0.00768 ,4.13225   ,0.15361 ,0.09506  ,0.28519  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1611LV-P3RLV2937)    ,P3RDT1611LV ,P3RLV2937 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02051 ,0.00250 ,1.34391   ,0.04996 ,0.03092  ,0.09275  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2938-P3RLV2939)      ,P3RDM2938   ,P3RLV2939 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01416 ,0.00172 ,0.92756   ,0.03448 ,0.02134  ,0.06402  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2938-P3RLV2952)      ,P3RDM2938   ,P3RLV2952 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01193 ,0.00145 ,0.78171   ,0.02906 ,0.01798  ,0.05395  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2938-P3RDT1612LV)    ,P3RDT1612LV ,P3RDM2938 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01035 ,0.00126 ,0.67797   ,0.02520 ,0.01560  ,0.04679  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2939-P3RLV2950)      ,P3RDM2939   ,P3RLV2950 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00810 ,0.00099 ,0.53089   ,0.01973 ,0.01221  ,0.03664  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2939-P3RDT1612LV)    ,P3RDT1612LV ,P3RDM2939 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01160 ,0.00141 ,0.75995   ,0.02825 ,0.01748  ,0.05245  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1613LV-P3RLV2940)    ,P3RDT1613LV ,P3RLV2940 ,0.42  ,0.047  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03942 ,0.00480 ,2.58263   ,0.09600 ,0.05941  ,0.17824  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1613LV-P3RLV2957)    ,P3RDT1613LV ,P3RLV2957 ,0.42  ,0.035  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02946 ,0.00358 ,1.92987   ,0.07174 ,0.04440  ,0.13319  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1614LV-P3RLV2941)    ,P3RDT1614LV ,P3RLV2941 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01896 ,0.00231 ,1.24217   ,0.04617 ,0.02858  ,0.08573  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1615LV-P3RLV2943)    ,P3RDT1615LV ,P3RLV2943 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1616LV-P3RLV2944)    ,P3RDT1616LV ,P3RLV2944 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02648 ,0.00322 ,1.73475   ,0.06448 ,0.03991  ,0.11972  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1616LV-P3RLV2947)    ,P3RDT1616LV ,P3RLV2947 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.08019 ,0.00976 ,5.25314   ,0.19527 ,0.12085  ,0.36254  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1616LV-P3RLV2948)    ,P3RDT1616LV ,P3RLV2948 ,0.42  ,0.069  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05765 ,0.00702 ,3.77683   ,0.14039 ,0.08689  ,0.26066  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1617LV-P3RLV2946)    ,P3RDT1617LV ,P3RLV2946 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1621LV-P3RLV2959)    ,P3RDT1621LV ,P3RLV2959 ,0.42  ,0.080  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06690 ,0.00814 ,4.38227   ,0.16290 ,0.10081  ,0.30244  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2953-P3RLV2970)      ,P3RDM2953   ,P3RLV2970 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05904 ,0.00718 ,3.86781   ,0.14378 ,0.08898  ,0.26694  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2953-P3RDT1621LV)    ,P3RDT1621LV ,P3RDM2953 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01399 ,0.00170 ,0.91674   ,0.03408 ,0.02109  ,0.06327  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1622LV-P3RLV2973)    ,P3RDT1622LV ,P3RLV2973 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01082 ,0.00132 ,0.70902   ,0.02636 ,0.01631  ,0.04893  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2954-P3RLV2960)      ,P3RDM2954   ,P3RLV2960 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01784 ,0.00217 ,1.16856   ,0.04344 ,0.02688  ,0.08065  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2956-P3RLV2972)      ,P3RDM2956   ,P3RLV2972 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05534 ,0.00673 ,3.62531   ,0.13476 ,0.08340  ,0.25020  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2954-P3RDM2956)      ,P3RDM2954   ,P3RDM2956 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02431 ,0.00296 ,1.59246   ,0.05920 ,0.03663  ,0.10990  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2954-P3RDT1622LV)    ,P3RDT1622LV ,P3RDM2954 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01217 ,0.00148 ,0.79727   ,0.02964 ,0.01834  ,0.05502  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2955-P3RLV2971)      ,P3RDM2955   ,P3RLV2971 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01920 ,0.00234 ,1.25746   ,0.04674 ,0.02893  ,0.08678  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2955-P3RDT1622LV)    ,P3RDT1622LV ,P3RDM2955 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02435 ,0.00296 ,1.59502   ,0.05929 ,0.03669  ,0.11008  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1623LV-P3RLV2961)    ,P3RDT1623LV ,P3RLV2961 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05580 ,0.00679 ,3.65532   ,0.13588 ,0.08409  ,0.25227  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1623LV-P3RLV2969)    ,P3RDT1623LV ,P3RLV2969 ,0.42  ,0.061  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05041 ,0.00613 ,3.30261   ,0.12277 ,0.07598  ,0.22793  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1624LV-P3RLV2962)    ,P3RDT1624LV ,P3RLV2962 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2961-P3RLV2963)      ,P3RDM2961   ,P3RLV2963 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01468 ,0.00179 ,0.96192   ,0.03576 ,0.02213  ,0.06639  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2962-P3RLV2964)      ,P3RDM2962   ,P3RLV2964 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01105 ,0.00134 ,0.72355   ,0.02690 ,0.01665  ,0.04994  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2961-P3RDM2962)      ,P3RDM2961   ,P3RDM2962 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01249 ,0.00152 ,0.81852   ,0.03043 ,0.01883  ,0.05649  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2961-P3RDT1625LV)    ,P3RDT1625LV ,P3RDM2961 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00976 ,0.00119 ,0.63924   ,0.02376 ,0.01471  ,0.04412  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1626LV-P3RLV2965)    ,P3RDT1626LV ,P3RLV2965 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1627LV-P3RLV2966)    ,P3RDT1627LV ,P3RLV2966 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01888 ,0.00230 ,1.23709   ,0.04599 ,0.02846  ,0.08538  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1627LV-P3RLV2974)    ,P3RDT1627LV ,P3RLV2974 ,0.42  ,0.023  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01888 ,0.00230 ,1.23709   ,0.04599 ,0.02846  ,0.08538  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1628LV-P3RLV2967)    ,P3RDT1628LV ,P3RLV2967 ,0.42  ,0.085  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07083 ,0.00862 ,4.63991   ,0.17248 ,0.10674  ,0.32022  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1629LV-P3RLV2968)    ,P3RDT1629LV ,P3RLV2968 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01619 ,0.00197 ,1.06040   ,0.03942 ,0.02439  ,0.07318  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
