Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1630LV-P3RLV2975)    ,P3RDT1630LV ,P3RLV2975 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05276 ,0.00642 ,3.45619   ,0.12847 ,0.07951  ,0.23853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1630LV-P3RLV2986)    ,P3RDT1630LV ,P3RLV2986 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02851 ,0.00347 ,1.86765   ,0.06942 ,0.04296  ,0.12889  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2969-P3RLV2985)      ,P3RDM2969   ,P3RLV2985 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02643 ,0.00322 ,1.73113   ,0.06435 ,0.03982  ,0.11947  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM2969-P3RDT1630LV)    ,P3RDT1630LV ,P3RDM2969 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01118 ,0.00136 ,0.73239   ,0.02722 ,0.01685  ,0.05055  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1632LV-P3RLV2977)    ,P3RDT1632LV ,P3RLV2977 ,0.42  ,0.095  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07876 ,0.00958 ,5.15934   ,0.19178 ,0.11869  ,0.35607  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1632LV-P3RLV2982)    ,P3RDT1632LV ,P3RLV2982 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05856 ,0.00713 ,3.83654   ,0.14261 ,0.08826  ,0.26478  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1633LV-P3RLV2978)    ,P3RDT1633LV ,P3RLV2978 ,0.42  ,0.078  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06446 ,0.00784 ,4.22279   ,0.15697 ,0.09714  ,0.29143  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2975-P3RLV2979)      ,P3RDM2975   ,P3RLV2979 ,0.42  ,0.096  ,1P_OH_CU_4_Ionic_0_416_0               ,0.07971 ,0.00970 ,5.22173   ,0.19410 ,0.12013  ,0.36038  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2975-P3RLV2992)      ,P3RDM2975   ,P3RLV2992 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04145 ,0.00504 ,2.71548   ,0.10094 ,0.06247  ,0.18741  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2975-P3RDT1633LV)    ,P3RDT1633LV ,P3RDM2975 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01616 ,0.00197 ,1.05859   ,0.03935 ,0.02435  ,0.07306  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1634LV-P3RLV2980)    ,P3RDT1634LV ,P3RLV2980 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01350 ,0.00164 ,0.88467   ,0.03289 ,0.02035  ,0.06106  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1635LV-P3RLV2981)    ,P3RDT1635LV ,P3RLV2981 ,0.42  ,0.025  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02059 ,0.00251 ,1.34877   ,0.05014 ,0.03103  ,0.09309  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1636LV-P3RLV2983)    ,P3RDT1636LV ,P3RLV2983 ,0.42  ,0.048  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04017 ,0.00489 ,2.63139   ,0.09781 ,0.06053  ,0.18160  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1636LV-P3RLV2984)    ,P3RDT1636LV ,P3RLV2984 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05817 ,0.00708 ,3.81062   ,0.14165 ,0.08766  ,0.26299  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1637LV-P3RLV2987)    ,P3RDT1637LV ,P3RLV2987 ,0.42  ,0.049  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04090 ,0.00498 ,2.67941   ,0.09960 ,0.06164  ,0.18492  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1637LV-P3RLV2991)    ,P3RDT1637LV ,P3RLV2991 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00463 ,0.00056 ,0.30340   ,0.01128 ,0.00698  ,0.02094  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1637LV-P3RLV2996)    ,P3RDT1637LV ,P3RLV2996 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02595 ,0.00316 ,1.70024   ,0.06320 ,0.03911  ,0.11734  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1638LV-P3RLV2988)    ,P3RDT1638LV ,P3RLV2988 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01659 ,0.00202 ,1.08710   ,0.04041 ,0.02501  ,0.07503  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1638LV-P3RLV3064)    ,P3RDT1638LV ,P3RLV3064 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01597 ,0.00194 ,1.04616   ,0.03889 ,0.02407  ,0.07220  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1638LV-P3RLV3065)    ,P3RDT1638LV ,P3RLV3065 ,0.42  ,0.003  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00279 ,0.00034 ,0.18290   ,0.00680 ,0.00421  ,0.01262  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1639LV-P3RLV2989)    ,P3RDT1639LV ,P3RLV2989 ,0.42  ,0.053  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04421 ,0.00538 ,2.89586   ,0.10765 ,0.06662  ,0.19986  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1640LV-P3RLV2990)    ,P3RDT1640LV ,P3RLV2990 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1644LV-P3RLV2997)    ,P3RDT1644LV ,P3RLV2997 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1647LV-P3RLV3000)    ,P3RDT1647LV ,P3RLV3000 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02394 ,0.00291 ,1.56860   ,0.05831 ,0.03609  ,0.10826  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1648LV-P3RLV3001)    ,P3RDT1648LV ,P3RLV3001 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1650LV-P3RLV3003)    ,P3RDT1650LV ,P3RLV3003 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90924   ,0.03380 ,0.02092  ,0.06275  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1650LV-P3RLV3103)    ,P3RDT1650LV ,P3RLV3103 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90924   ,0.03380 ,0.02092  ,0.06275  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1651LV-P3RLV3004)    ,P3RDT1651LV ,P3RLV3004 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1654LV-P3RLV3007)    ,P3RDT1654LV ,P3RLV3007 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02460 ,0.00299 ,1.61149   ,0.05990 ,0.03707  ,0.11122  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1654LV-P3RLV3102)    ,P3RDT1654LV ,P3RLV3102 ,0.42  ,0.030  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02460 ,0.00299 ,1.61149   ,0.05990 ,0.03707  ,0.11122  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1656LV-P3RLV3009)    ,P3RDT1656LV ,P3RLV3009 ,0.42  ,0.067  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05587 ,0.00680 ,3.66025   ,0.13606 ,0.08420  ,0.25261  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM3007-P3RLV3012)      ,P3RDM3007   ,P3RLV3012 ,0.42  ,0.054  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04471 ,0.00544 ,2.92889   ,0.10887 ,0.06738  ,0.20214  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDM3007-P3RDT1656LV)    ,P3RDT1656LV ,P3RDM3007 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01388 ,0.00169 ,0.90935   ,0.03380 ,0.02092  ,0.06276  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1657LV-P3RLV3010)    ,P3RDT1657LV ,P3RLV3010 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03168 ,0.00385 ,2.07522   ,0.07714 ,0.04774  ,0.14322  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1658LV-P3RLV3011)    ,P3RDT1658LV ,P3RLV3011 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1659LV-P3RLV3014)    ,P3RDT1659LV ,P3RLV3014 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1660LV-P3RLV3015)    ,P3RDT1660LV ,P3RLV3015 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00359 ,0.00067 ,0.35074   ,0.01105 ,0.00858  ,0.02573  ,205 ,1 ,A   ,A_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1661LV-P3RLV3016)    ,P3RDT1661LV ,P3RLV3016 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1662LV-P3RLV3018)    ,P3RDT1662LV ,P3RLV3018 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01721 ,0.00209 ,1.12722   ,0.04190 ,0.02593  ,0.07779  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1662LV-P3RLV3019)    ,P3RDT1662LV ,P3RLV3019 ,0.42  ,0.021  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01721 ,0.00209 ,1.12722   ,0.04190 ,0.02593  ,0.07779  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1663LV-P3RLV3020)    ,P3RDT1663LV ,P3RLV3020 ,0.42  ,0.008  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00458 ,0.00085 ,0.44721   ,0.01409 ,0.01093  ,0.03280  ,205 ,1 ,C   ,C_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM3016-P3RLV3098)      ,P3RDM3016   ,P3RLV3098 ,0.42  ,0.004  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00115 ,0.00039 ,0.24505   ,0.00464 ,0.00299  ,0.00896  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM3016-P3RDT1663LV)    ,P3RDT1663LV ,P3RDM3016 ,0.42  ,0.009  ,1P_UG_AL_4/0_Sweetbriar_0_416_0        ,0.00249 ,0.00086 ,0.53300   ,0.01010 ,0.00650  ,0.01949  ,301 ,1 ,C   ,C_LV   ,1_LV_100.333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1664LV-P3RLV3021)    ,P3RDT1664LV ,P3RLV3021 ,0.42  ,0.039  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03242 ,0.00395 ,2.12398   ,0.07895 ,0.04886  ,0.14659  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1664LV-P3RLV3031)    ,P3RDT1664LV ,P3RLV3031 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00636 ,0.00077 ,0.41681   ,0.01549 ,0.00959  ,0.02877  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM3019-P3RLV3022)      ,P3RDM3019   ,P3RLV3022 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01299 ,0.00158 ,0.85079   ,0.03163 ,0.01957  ,0.05872  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3022-P3RLV3027)      ,P3RDM3022   ,P3RLV3027 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00783 ,0.00095 ,0.51303   ,0.01907 ,0.01180  ,0.03541  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3019-P3RDM3022)      ,P3RDM3019   ,P3RDM3022 ,0.42  ,0.076  ,1P_OH_CU_4_Ionic_0_416_0               ,0.06330 ,0.00770 ,4.14680   ,0.15415 ,0.09540  ,0.28619  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3019-P3RDT1665LV)    ,P3RDT1665LV ,P3RDM3019 ,0.42  ,0.032  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02637 ,0.00321 ,1.72768   ,0.06422 ,0.03975  ,0.11924  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3021-P3RLV3026)      ,P3RDM3021   ,P3RLV3026 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01486 ,0.00181 ,0.97323   ,0.03618 ,0.02239  ,0.06717  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3021-P3RLV3034)      ,P3RDM3021   ,P3RLV3034 ,0.42  ,0.004  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00360 ,0.00044 ,0.23603   ,0.00877 ,0.00543  ,0.01629  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3020-P3RLV3025)      ,P3RDM3020   ,P3RLV3025 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00734 ,0.00089 ,0.48103   ,0.01788 ,0.01107  ,0.03320  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3020-P3RDM3021)      ,P3RDM3021   ,P3RDM3020 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01460 ,0.00178 ,0.95619   ,0.03554 ,0.02200  ,0.06599  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3021-P3RDT1665LV)    ,P3RDT1665LV ,P3RDM3021 ,0.42  ,0.019  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01562 ,0.00190 ,1.02293   ,0.03802 ,0.02353  ,0.07060  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1666LV-P3RLV3033)    ,P3RDT1666LV ,P3RLV3033 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03403 ,0.00414 ,2.22915   ,0.08286 ,0.05128  ,0.15384  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3024-P3RLV3023)      ,P3RDM3024   ,P3RLV3023 ,0.42  ,0.119  ,1P_OH_CU_4_Ionic_0_416_0               ,0.09910 ,0.01206 ,6.49207   ,0.24133 ,0.14935  ,0.44805  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3024-P3RDT1666LV)    ,P3RDT1666LV ,P3RDM3024 ,0.42  ,0.014  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01141 ,0.00139 ,0.74774   ,0.02780 ,0.01720  ,0.05160  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1667LV-P3RLV3024)    ,P3RDT1667LV ,P3RLV3024 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01961 ,0.00239 ,1.28441   ,0.04774 ,0.02955  ,0.08864  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1669LV-P3RLV3029)    ,P3RDT1669LV ,P3RLV3029 ,0.42  ,0.010  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00817 ,0.00099 ,0.53493   ,0.01988 ,0.01231  ,0.03692  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3029-P3RLV3030)      ,P3RDM3029   ,P3RLV3030 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02387 ,0.00290 ,1.56350   ,0.05812 ,0.03597  ,0.10790  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3029-P3RDT1669LV)    ,P3RDT1669LV ,P3RDM3029 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01222 ,0.00149 ,0.80079   ,0.02977 ,0.01842  ,0.05527  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1670LV-P3RLV3032)    ,P3RDT1670LV ,P3RLV3032 ,0.42  ,0.007  ,1P_UG_AL_1/0_Brenau_0_416_0            ,0.00384 ,0.00071 ,0.37508   ,0.01182 ,0.00917  ,0.02751  ,205 ,1 ,B   ,B_LV   ,1_LV_68.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1671LV-P3RLV3035)    ,P3RDT1671LV ,P3RLV3035 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1672LV-P3RLV3036)    ,P3RDT1672LV ,P3RLV3036 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08527   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1672LV-P3RLV3039)    ,P3RDT1672LV ,P3RLV3039 ,0.42  ,0.020  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01657 ,0.00202 ,1.08527   ,0.04034 ,0.02497  ,0.07490  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673LV-P3RLV3037)    ,P3RDT1673LV ,P3RLV3037 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00648 ,0.00079 ,0.42422   ,0.01577 ,0.00976  ,0.02928  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673LV-P3RLV3049)    ,P3RDT1673LV ,P3RLV3049 ,0.42  ,0.050  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04145 ,0.00504 ,2.71518   ,0.10093 ,0.06246  ,0.18739  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1674LV-P3RLV3038)    ,P3RDT1674LV ,P3RLV3038 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1675LV-P3RLV3040)    ,P3RDT1675LV ,P3RLV3040 ,0.42  ,0.036  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03003 ,0.00365 ,1.96700   ,0.07312 ,0.04525  ,0.13575  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1676LV-P3RLV3041)    ,P3RDT1676LV ,P3RLV3041 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00712 ,0.00087 ,0.46652   ,0.01734 ,0.01073  ,0.03220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1676LV-P3RLV3055)    ,P3RDT1676LV ,P3RLV3055 ,0.42  ,0.009  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00712 ,0.00087 ,0.46652   ,0.01734 ,0.01073  ,0.03220  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1677LV-P3RLV3042)    ,P3RDT1677LV ,P3RLV3042 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1678LV-P3RLV3043)    ,P3RDT1678LV ,P3RLV3043 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679LV-P3RLV3044)    ,P3RDT1679LV ,P3RLV3044 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01812 ,0.00220 ,1.18677   ,0.04412 ,0.02730  ,0.08190  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679LV-P3RLV3050)    ,P3RDT1679LV ,P3RLV3050 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01812 ,0.00220 ,1.18677   ,0.04412 ,0.02730  ,0.08190  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDM3044-P3RLV3046)      ,P3RDM3044   ,P3RLV3046 ,0.42  ,0.149  ,1P_OH_CU_4_Ionic_0_416_0               ,0.12432 ,0.01513 ,8.14404   ,0.30273 ,0.18735  ,0.56206  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3044-P3RDT1680LV)    ,P3RDT1680LV ,P3RDM3044 ,0.42  ,0.037  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03074 ,0.00374 ,2.01384   ,0.07486 ,0.04633  ,0.13898  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3045-P3RLV3052)      ,P3RDM3045   ,P3RLV3052 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02447 ,0.00298 ,1.60292   ,0.05958 ,0.03688  ,0.11063  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3045-P3RDT1680LV)    ,P3RDT1680LV ,P3RDM3045 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01371 ,0.00167 ,0.89838   ,0.03340 ,0.02067  ,0.06200  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1681LV-P3RLV3047)    ,P3RDT1681LV ,P3RLV3047 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00636 ,0.00077 ,0.41666   ,0.01549 ,0.00959  ,0.02876  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1681LV-P3RLV3053)    ,P3RDT1681LV ,P3RLV3053 ,0.42  ,0.008  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00636 ,0.00077 ,0.41666   ,0.01549 ,0.00959  ,0.02876  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1682LV-P3RLV3048)    ,P3RDT1682LV ,P3RLV3048 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02573 ,0.00313 ,1.68556   ,0.06266 ,0.03878  ,0.11633  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1683LV-P3RLV3051)    ,P3RDT1683LV ,P3RLV3051 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03855 ,0.00469 ,2.52521   ,0.09387 ,0.05809  ,0.17428  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1684LV-P3RLV3054)    ,P3RDT1684LV ,P3RLV3054 ,0.42  ,0.043  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03566 ,0.00434 ,2.33598   ,0.08683 ,0.05374  ,0.16122  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1685LV-P3RLV3056)    ,P3RDT1685LV ,P3RLV3056 ,0.42  ,0.041  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03430 ,0.00417 ,2.24701   ,0.08353 ,0.05169  ,0.15508  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1685LV-P3RLV3062)    ,P3RDT1685LV ,P3RLV3062 ,0.42  ,0.013  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01119 ,0.00136 ,0.73308   ,0.02725 ,0.01686  ,0.05059  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1685LV-P3RLV3063)    ,P3RDT1685LV ,P3RLV3063 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02546 ,0.00310 ,1.66767   ,0.06199 ,0.03836  ,0.11509  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1686LV-P3RLV3057)    ,P3RDT1686LV ,P3RLV3057 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01232 ,0.00150 ,0.80683   ,0.02999 ,0.01856  ,0.05568  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1686LV-P3RLV3067)    ,P3RDT1686LV ,P3RLV3067 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01232 ,0.00150 ,0.80683   ,0.02999 ,0.01856  ,0.05568  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1688LV-P3RLV3059)    ,P3RDT1688LV ,P3RLV3059 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1689LV-P3RLV3060)    ,P3RDT1689LV ,P3RLV3060 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02790 ,0.00339 ,1.82759   ,0.06794 ,0.04204  ,0.12613  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1689LV-P3RLV3066)    ,P3RDT1689LV ,P3RLV3066 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01214 ,0.00148 ,0.79523   ,0.02956 ,0.01829  ,0.05488  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1689LV-P3RLV3068)    ,P3RDT1689LV ,P3RLV3068 ,0.42  ,0.046  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03837 ,0.00467 ,2.51336   ,0.09343 ,0.05782  ,0.17346  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1691LV-P3RLV3069)    ,P3RDT1691LV ,P3RLV3069 ,0.42  ,0.071  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05875 ,0.00715 ,3.84895   ,0.14307 ,0.08854  ,0.26563  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1692LV-P3RLV3070)    ,P3RDT1692LV ,P3RLV3070 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01831 ,0.00223 ,1.19930   ,0.04458 ,0.02759  ,0.08277  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1693LV-P3RLV3071)    ,P3RDT1693LV ,P3RLV3071 ,0.42  ,0.005  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00407 ,0.00049 ,0.26630   ,0.00990 ,0.00613  ,0.01838  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM3065-P3RLV3072)      ,P3RDM3065   ,P3RLV3072 ,0.42  ,0.007  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00595 ,0.00072 ,0.38957   ,0.01448 ,0.00896  ,0.02689  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM3065-P3RDT1694LV)    ,P3RDT1694LV ,P3RDM3065 ,0.42  ,0.070  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05828 ,0.00709 ,3.81812   ,0.14193 ,0.08784  ,0.26351  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM3066-P3RLV3074)      ,P3RDM3066   ,P3RLV3074 ,0.42  ,0.002  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00143 ,0.00017 ,0.09340   ,0.00347 ,0.00215  ,0.00645  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM3066-P3RDT1694LV)    ,P3RDT1694LV ,P3RDM3066 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05252 ,0.00639 ,3.44037   ,0.12789 ,0.07915  ,0.23744  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1695LV-P3RLV3073)    ,P3RDT1695LV ,P3RLV3073 ,0.42  ,0.024  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01968 ,0.00240 ,1.28949   ,0.04793 ,0.02966  ,0.08899  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1696LV-P3RLV3075)    ,P3RDT1696LV ,P3RLV3075 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01535 ,0.00187 ,1.00543   ,0.03737 ,0.02313  ,0.06939  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1697LV-P3RLV3076)    ,P3RDT1697LV ,P3RLV3076 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02730 ,0.00332 ,1.78820   ,0.06647 ,0.04114  ,0.12341  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1698LV-P3RLV3077)    ,P3RDT1698LV ,P3RLV3077 ,0.42  ,0.012  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00963 ,0.00117 ,0.63088   ,0.02345 ,0.01451  ,0.04354  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1699LV-P3RLV3078)    ,P3RDT1699LV ,P3RLV3078 ,0.42  ,0.063  ,1P_OH_CU_4_Ionic_0_416_0               ,0.05239 ,0.00637 ,3.43212   ,0.12758 ,0.07896  ,0.23687  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1700LV-P3RLV3081)    ,P3RDT1700LV ,P3RLV3081 ,0.42  ,0.016  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01345 ,0.00164 ,0.88116   ,0.03275 ,0.02027  ,0.06081  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1701LV-P3RLV3082)    ,P3RDT1701LV ,P3RLV3082 ,0.42  ,0.033  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02779 ,0.00338 ,1.82081   ,0.06768 ,0.04189  ,0.12566  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1701LV-P3RLV3084)    ,P3RDT1701LV ,P3RLV3084 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03124 ,0.00380 ,2.04659   ,0.07608 ,0.04708  ,0.14124  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1701LV-P3RLV3085)    ,P3RDT1701LV ,P3RLV3085 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03141 ,0.00382 ,2.05738   ,0.07648 ,0.04733  ,0.14199  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3074-P3RLV3083)      ,P3RDM3074   ,P3RLV3083 ,0.42  ,0.006  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00518 ,0.00063 ,0.33907   ,0.01260 ,0.00780  ,0.02340  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3074-P3RDT1701LV)    ,P3RDT1701LV ,P3RDM3074 ,0.42  ,0.057  ,1P_OH_CU_4_Ionic_0_416_0               ,0.04727 ,0.00575 ,3.09644   ,0.11510 ,0.07123  ,0.21370  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1702LV-P3RLV3086)    ,P3RDT1702LV ,P3RLV3086 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91443   ,0.03399 ,0.02104  ,0.06311  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1702LV-P3RLV3087)    ,P3RDT1702LV ,P3RLV3087 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01396 ,0.00170 ,0.91443   ,0.03399 ,0.02104  ,0.06311  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1703LV-P3RLV3088)    ,P3RDT1703LV ,P3RLV3088 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1704LV-P3RLV3089)    ,P3RDT1704LV ,P3RLV3089 ,0.42  ,0.031  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02565 ,0.00312 ,1.68037   ,0.06246 ,0.03866  ,0.11597  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1705LV-P3RLV3090)    ,P3RDT1705LV ,P3RLV3090 ,0.42  ,0.029  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02375 ,0.00289 ,1.55568   ,0.05783 ,0.03579  ,0.10736  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1706LV-P3RLV3091)    ,P3RDT1706LV ,P3RLV3091 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01516 ,0.00185 ,0.99342   ,0.03693 ,0.02285  ,0.06856  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM3083-P3RLV3092)      ,P3RDM3083   ,P3RLV3092 ,0.42  ,0.028  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02360 ,0.00287 ,1.54569   ,0.05746 ,0.03556  ,0.10668  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3083-P3RDT1707LV)    ,P3RDT1707LV ,P3RDM3083 ,0.42  ,0.017  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01430 ,0.00174 ,0.93676   ,0.03482 ,0.02155  ,0.06465  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3084-P3RLV3094)      ,P3RDM3084   ,P3RLV3094 ,0.42  ,0.042  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03506 ,0.00427 ,2.29687   ,0.08538 ,0.05284  ,0.15852  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDM3084-P3RDT1707LV)    ,P3RDT1707LV ,P3RDM3084 ,0.42  ,0.034  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02861 ,0.00348 ,1.87428   ,0.06967 ,0.04312  ,0.12935  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1708LV-P3RLV3093)    ,P3RDT1708LV ,P3RLV3093 ,0.42  ,0.038  ,1P_OH_CU_4_Ionic_0_416_0               ,0.03188 ,0.00388 ,2.08861   ,0.07764 ,0.04805  ,0.14414  ,115 ,1 ,C   ,C_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1709LV-P3RLV3095)    ,P3RDT1709LV ,P3RLV3095 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1710LV-P3RLV3096)    ,P3RDT1710LV ,P3RLV3096 ,0.42  ,0.026  ,1P_OH_CU_4_Ionic_0_416_0               ,0.02179 ,0.00265 ,1.42768   ,0.05307 ,0.03284  ,0.09853  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1711LV-P3RLV3097)    ,P3RDT1711LV ,P3RLV3097 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,B   ,B_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1712LV-P3RLV3099)    ,P3RDT1712LV ,P3RLV3099 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1713LV-P3RLV3104)    ,P3RDT1713LV ,P3RLV3104 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1714LV-P3RLV3105)    ,P3RDT1714LV ,P3RLV3105 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01487 ,0.00181 ,0.97429   ,0.03622 ,0.02241  ,0.06724  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1714LV-P3RLV3106)    ,P3RDT1714LV ,P3RLV3106 ,0.42  ,0.018  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01471 ,0.00179 ,0.96391   ,0.03583 ,0.02217  ,0.06652  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1714LV-P3RLV3107)    ,P3RDT1714LV ,P3RLV3107 ,0.42  ,0.022  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01795 ,0.00218 ,1.17614   ,0.04372 ,0.02706  ,0.08117  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1715LV-P3RLV3108)    ,P3RDT1715LV ,P3RLV3108 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01225 ,0.00149 ,0.80253   ,0.02983 ,0.01846  ,0.05539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1715LV-P3RLV3109)    ,P3RDT1715LV ,P3RLV3109 ,0.42  ,0.015  ,1P_OH_CU_4_Ionic_0_416_0               ,0.01225 ,0.00149 ,0.80253   ,0.02983 ,0.01846  ,0.05539  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1716LV-P3RLV3110)    ,P3RDT1716LV ,P3RLV3110 ,0.42  ,0.001  ,1P_OH_CU_4_Ionic_0_416_0               ,0.00083 ,0.00010 ,0.05448   ,0.00203 ,0.00125  ,0.00376  ,115 ,1 ,A   ,A_LV   ,1_LV_38.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT340-P3RDT674)        ,P3RDT340    ,P3RDT674  ,12.47 ,0.359  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37376 ,0.27379 ,2.76293   ,0.37376 ,0.27379  ,0.82137  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT340-P3RDT692)        ,P3RDT340    ,P3RDT692  ,12.47 ,0.925  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.96340 ,0.70571 ,7.12163   ,0.96340 ,0.70571  ,2.11713  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT727-P3RDT728)        ,P3RDT727    ,P3RDT728  ,12.47 ,0.232  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24107 ,0.17659 ,1.78205   ,0.24107 ,0.17659  ,0.52977  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT727-P3RDT729)        ,P3RDT727    ,P3RDT729  ,12.47 ,0.225  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23415 ,0.17152 ,1.73090   ,0.23415 ,0.17152  ,0.51456  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT344-P3RDT727)        ,P3RDT344    ,P3RDT727  ,12.47 ,0.353  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36787 ,0.26947 ,2.71937   ,0.36787 ,0.26947  ,0.80842  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT488-P3RDT490)        ,P3RDT490    ,P3RDT488  ,12.47 ,0.061  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06325 ,0.04633 ,0.46755   ,0.06325 ,0.04633  ,0.13899  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT485-P3RDT490)        ,P3RDT485    ,P3RDT490  ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09189 ,0.06731 ,0.67924   ,0.09189 ,0.06731  ,0.20193  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT485-P3RDT603)        ,P3RDT485    ,P3RDT603  ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28462 ,0.20849 ,2.10398   ,0.28462 ,0.20849  ,0.62547  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT485-P3RDT595)        ,P3RDT595    ,P3RDT485  ,12.47 ,0.158  ,1P_UG_AL_#2_15_12_47_0                 ,0.14509 ,0.15094 ,25.05837  ,0.14509 ,0.15094  ,0.45283  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT611-P3RDT621)        ,P3RDT621    ,P3RDT611  ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03645 ,0.02670 ,0.26947   ,0.03645 ,0.02670  ,0.08011  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT598-P3RDT621)        ,P3RDT598    ,P3RDT621  ,12.47 ,0.042  ,1P_UG_AL_#2_15_12_47_0                 ,0.03840 ,0.03995 ,6.63197   ,0.03840 ,0.03995  ,0.11985  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT598-P3RDT617)        ,P3RDT617    ,P3RDT598  ,12.47 ,0.235  ,1P_UG_AL_#2_15_12_47_0                 ,0.21531 ,0.22399 ,37.18451  ,0.21531 ,0.22399  ,0.67196  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT609-P3RDT617)        ,P3RDT617    ,P3RDT609  ,12.47 ,0.313  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32558 ,0.23849 ,2.40674   ,0.32558 ,0.23849  ,0.71548  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT592-P3RDT618)        ,P3RDT618    ,P3RDT592  ,12.47 ,0.348  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36275 ,0.26572 ,2.68148   ,0.36275 ,0.26572  ,0.79716  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT496-P3RDT597)        ,P3RDT597    ,P3RDT496  ,12.47 ,0.539  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.56135 ,0.41120 ,4.14957   ,0.56135 ,0.41120  ,1.23359  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT615-P3RDT623)        ,P3RDT615    ,P3RDT623  ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16672 ,0.12213 ,1.23244   ,0.16672 ,0.12213  ,0.36638  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT597-P3RDT615)        ,P3RDT597    ,P3RDT615  ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04403 ,0.03225 ,0.32546   ,0.04403 ,0.03225  ,0.09675  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT597-P3RDT622)        ,P3RDT622    ,P3RDT597  ,12.47 ,0.046  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04810 ,0.03523 ,0.35556   ,0.04810 ,0.03523  ,0.10570  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT600-P3RDT622)        ,P3RDT600    ,P3RDT622  ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06122 ,0.04484 ,0.45253   ,0.06122 ,0.04484  ,0.13453  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT600-P3RDT602)        ,P3RDT602    ,P3RDT600  ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07480 ,0.05480 ,0.55296   ,0.07480 ,0.05480  ,0.16439  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT594-P3RDT627)        ,P3RDT627    ,P3RDT594  ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06737 ,0.04935 ,0.49801   ,0.06737 ,0.04935  ,0.14805  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT602-P3RDT627)        ,P3RDT602    ,P3RDT627  ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04357 ,0.03191 ,0.32206   ,0.04357 ,0.03191  ,0.09574  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT602-P3RDT614)        ,P3RDT614    ,P3RDT602  ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07458 ,0.05463 ,0.55128   ,0.07458 ,0.05463  ,0.16389  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT614-P3RDT618)        ,P3RDT618    ,P3RDT614  ,12.47 ,0.363  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37812 ,0.27698 ,2.79515   ,0.37812 ,0.27698  ,0.83095  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT487-P3RDT492)        ,P3RDT487    ,P3RDT492  ,12.47 ,0.178  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18557 ,0.13593 ,1.37174   ,0.18557 ,0.13593  ,0.40779  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1030-P3RDT1034)      ,P3RDT1030   ,P3RDT1034 ,12.47 ,0.756  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.78755 ,0.57690 ,5.82174   ,0.78755 ,0.57690  ,1.73070  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1026-P3RDT1030)      ,P3RDT1026   ,P3RDT1030 ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10861 ,0.07956 ,0.80288   ,0.10861 ,0.07956  ,0.23868  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1024-P3RDT1037)      ,P3RDT1037   ,P3RDT1024 ,12.47 ,0.029  ,1P_UG_AL_#2_15_12_47_0                 ,0.02693 ,0.02802 ,4.65154   ,0.02693 ,0.02802  ,0.08406  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT359-P3RDT367)        ,P3RDT367    ,P3RDT359  ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10548 ,0.07727 ,0.77974   ,0.10548 ,0.07727  ,0.23180  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT990-P3RDT991)        ,P3RDT990    ,P3RDT991  ,12.47 ,0.943  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.98173 ,0.71914 ,7.25714   ,0.98173 ,0.71914  ,2.15742  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT987-P3RDT989)        ,P3RDT987    ,P3RDT989  ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07596 ,0.05564 ,0.56151   ,0.07596 ,0.05564  ,0.16693  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT987-P3RDT992)        ,P3RDT992    ,P3RDT987  ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06788 ,0.04972 ,0.50179   ,0.06788 ,0.04972  ,0.14917  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT990-P3RDT992)        ,P3RDT990    ,P3RDT992  ,12.47 ,0.087  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09057 ,0.06634 ,0.66951   ,0.09057 ,0.06634  ,0.19903  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1070-P3RDT990)       ,P3RDT1070   ,P3RDT990  ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07597 ,0.05565 ,0.56161   ,0.07597 ,0.05565  ,0.16696  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1002-P3RDT1070)      ,P3RDT1002   ,P3RDT1070 ,12.47 ,0.775  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.80734 ,0.59140 ,5.96803   ,0.80734 ,0.59140  ,1.77419  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1002-P3RDT1004)      ,P3RDT1004   ,P3RDT1002 ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06138 ,0.04497 ,0.45377   ,0.06138 ,0.04497  ,0.13490  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1004-P3RDT370)       ,P3RDT370    ,P3RDT1004 ,12.47 ,0.464  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48298 ,0.35379 ,3.57024   ,0.48298 ,0.35379  ,1.06137  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1007-P3RDT370)       ,P3RDT370    ,P3RDT1007 ,12.47 ,0.252  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26275 ,0.19247 ,1.94229   ,0.26275 ,0.19247  ,0.57741  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT369-P3RDT370)        ,P3RDT369    ,P3RDT370  ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04064 ,0.02977 ,0.30041   ,0.04064 ,0.02977  ,0.08931  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT362-P3RDT369)        ,P3RDT362    ,P3RDT369  ,12.47 ,0.324  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33758 ,0.24729 ,2.49547   ,0.33758 ,0.24729  ,0.74186  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT362-P3RDT373)        ,P3RDT362    ,P3RDT373  ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18901 ,0.13846 ,1.39721   ,0.18901 ,0.13846  ,0.41537  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1003-P3RDT844)       ,P3RDT1003   ,P3RDT844  ,12.47 ,1.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.12488 ,0.82400 ,8.31532   ,1.12488 ,0.82400  ,2.47199  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT876-P3RDT877)        ,P3RDT877    ,P3RDT876  ,12.47 ,0.230  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23950 ,0.17544 ,1.77041   ,0.23950 ,0.17544  ,0.52631  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT86-P3RDT88)          ,P3RDT86     ,P3RDT88   ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09774 ,0.07159 ,0.72247   ,0.09774 ,0.07159  ,0.21478  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT86-P3RDT90)          ,P3RDT90     ,P3RDT86   ,12.47 ,0.132  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13778 ,0.10093 ,1.01853   ,0.13778 ,0.10093  ,0.30279  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT90-P3RDT93)          ,P3RDT90     ,P3RDT93   ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16317 ,0.11952 ,1.20615   ,0.16317 ,0.11952  ,0.35857  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT87-P3RDT90)          ,P3RDT87     ,P3RDT90   ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07290 ,0.05340 ,0.53886   ,0.07290 ,0.05340  ,0.16019  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT87-P3RDT92)          ,P3RDT92     ,P3RDT87   ,12.47 ,0.307  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31979 ,0.23426 ,2.36398   ,0.31979 ,0.23426  ,0.70277  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT91-P3RDT94)          ,P3RDT94     ,P3RDT91   ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15112 ,0.11070 ,1.11712   ,0.15112 ,0.11070  ,0.33210  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT89-P3RDT94)          ,P3RDT89     ,P3RDT94   ,12.47 ,0.186  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19314 ,0.14148 ,1.42776   ,0.19314 ,0.14148  ,0.42445  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT89-P3RDT92)          ,P3RDT92     ,P3RDT89   ,12.47 ,0.331  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34485 ,0.25261 ,2.54917   ,0.34485 ,0.25261  ,0.75782  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT28-P3RDT31)          ,P3RDT31     ,P3RDT28   ,12.47 ,0.168  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17451 ,0.12783 ,1.29003   ,0.17451 ,0.12783  ,0.38350  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT47-P3RDT55)          ,P3RDT55     ,P3RDT47   ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14937 ,0.10942 ,1.10419   ,0.14937 ,0.10942  ,0.32825  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT50-P3RDT58)          ,P3RDT50     ,P3RDT58   ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11690 ,0.08563 ,0.86413   ,0.11690 ,0.08563  ,0.25689  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT22-P3RDT41)          ,P3RDT22     ,P3RDT41   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03986 ,0.02920 ,0.29464   ,0.03986 ,0.02920  ,0.08759  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT21-P3RDT22)          ,P3RDT21     ,P3RDT22   ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03985 ,0.02919 ,0.29459   ,0.03985 ,0.02919  ,0.08758  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT17-P3RDT21)          ,P3RDT17     ,P3RDT21   ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05300 ,0.03882 ,0.39178   ,0.05300 ,0.03882  ,0.11647  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT17-P3RDT19)          ,P3RDT19     ,P3RDT17   ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07602 ,0.05569 ,0.56195   ,0.07602 ,0.05569  ,0.16706  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT18-P3RDT19)          ,P3RDT18     ,P3RDT19   ,12.47 ,0.415  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43184 ,0.31633 ,3.19224   ,0.43184 ,0.31633  ,0.94899  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT18-P3RDT20)          ,P3RDT20     ,P3RDT18   ,12.47 ,0.326  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33990 ,0.24898 ,2.51259   ,0.33990 ,0.24898  ,0.74695  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT101-P3RDT20)         ,P3RDT101    ,P3RDT20   ,12.47 ,0.407  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42333 ,0.31010 ,3.12934   ,0.42333 ,0.31010  ,0.93030  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT101-P3RDT102)        ,P3RDT102    ,P3RDT101  ,12.47 ,0.147  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15321 ,0.11223 ,1.13257   ,0.15321 ,0.11223  ,0.33669  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT100-P3RDT102)        ,P3RDT100    ,P3RDT102  ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03613 ,0.02647 ,0.26710   ,0.03613 ,0.02647  ,0.07940  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT100-P3RDT99)         ,P3RDT99     ,P3RDT100  ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09130 ,0.06688 ,0.67492   ,0.09130 ,0.06688  ,0.20064  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
