Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT126-P3RDT99)         ,P3RDT126    ,P3RDT99   ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11586 ,0.08487 ,0.85643   ,0.11586 ,0.08487  ,0.25460  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT123-P3RDT126)        ,P3RDT123    ,P3RDT126  ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03507 ,0.02569 ,0.25924   ,0.03507 ,0.02569  ,0.07707  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT123-P3RDT50)         ,P3RDT50     ,P3RDT123  ,12.47 ,0.335  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34903 ,0.25567 ,2.58008   ,0.34903 ,0.25567  ,0.76701  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124-P3RDT125)        ,P3RDT124    ,P3RDT125  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06238 ,0.04570 ,0.46113   ,0.06238 ,0.04570  ,0.13709  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124-P3RDT50)_s0      ,P3RDT50     ,P3RDT124  ,12.47 ,0.165  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17161 ,0.12571 ,1.26857   ,0.17161 ,0.12571  ,0.37712  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT124-P3RDT50)_s1      ,P3RDT50     ,P3RDT124  ,12.47 ,0.110  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11449 ,0.08387 ,0.84636   ,0.11449 ,0.08387  ,0.25161  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT44-P3RDT56)          ,P3RDT44     ,P3RDT56   ,12.47 ,0.080  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08309 ,0.06087 ,0.61424   ,0.08309 ,0.06087  ,0.18260  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT44-P3RDT52)          ,P3RDT52     ,P3RDT44   ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11764 ,0.08617 ,0.86962   ,0.11764 ,0.08617  ,0.25852  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT51-P3RDT53)          ,P3RDT51     ,P3RDT53   ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05196 ,0.03807 ,0.38413   ,0.05196 ,0.03807  ,0.11420  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT160-P3RDT51)         ,P3RDT51     ,P3RDT160  ,12.47 ,0.655  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.68187 ,0.49948 ,5.04049   ,0.68187 ,0.49948  ,1.49845  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT51-P3RDT52)          ,P3RDT52     ,P3RDT51   ,12.47 ,0.189  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19721 ,0.14446 ,1.45781   ,0.19721 ,0.14446  ,0.43338  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT49-P3RDT52)_s0       ,P3RDT49     ,P3RDT52   ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15846 ,0.11607 ,1.17135   ,0.15846 ,0.11607  ,0.34822  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT49-P3RDT52)_s1       ,P3RDT49     ,P3RDT52   ,12.47 ,0.023  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02397 ,0.01756 ,0.17720   ,0.02397 ,0.01756  ,0.05268  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT495-P3RDT883)        ,P3RDT495    ,P3RDT883  ,12.47 ,0.894  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.93041 ,0.68154 ,6.87776   ,0.93041 ,0.68154  ,2.04463  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1005-P3RDT1006)      ,P3RDT1005   ,P3RDT1006 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT778-P3RDT854)        ,P3RDT778    ,P3RDT854  ,12.47 ,0.311  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32340 ,0.23690 ,2.39061   ,0.32340 ,0.23690  ,0.71069  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT778-P3RDT858)        ,P3RDT858    ,P3RDT778  ,12.47 ,0.444  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46267 ,0.33892 ,3.42017   ,0.46267 ,0.33892  ,1.01676  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1008-P3RDT858)       ,P3RDT1008   ,P3RDT858  ,12.47 ,0.591  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.61486 ,0.45039 ,4.54512   ,0.61486 ,0.45039  ,1.35118  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1029-P3RDT648)       ,P3RDT1029   ,P3RDT648  ,12.47 ,0.481  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.50071 ,0.36678 ,3.70132   ,0.50071 ,0.36678  ,1.10033  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1036-P3RDT433)       ,P3RDT433    ,P3RDT1036 ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15365 ,0.11255 ,1.13583   ,0.15365 ,0.11255  ,0.33766  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1088-P3RDT331)       ,P3RDT331    ,P3RDT1088 ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09669 ,0.07083 ,0.71476   ,0.09669 ,0.07083  ,0.21248  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT331-P3RDT335)        ,P3RDT335    ,P3RDT331  ,12.47 ,0.351  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36555 ,0.26777 ,2.70221   ,0.36555 ,0.26777  ,0.80332  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT334-P3RDT335)        ,P3RDT334    ,P3RDT335  ,12.47 ,0.405  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42150 ,0.30876 ,3.11581   ,0.42150 ,0.30876  ,0.92627  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT333-P3RDT334)        ,P3RDT333    ,P3RDT334  ,12.47 ,0.417  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43445 ,0.31825 ,3.21156   ,0.43445 ,0.31825  ,0.95474  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT332-P3RDT337)        ,P3RDT337    ,P3RDT332  ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01518 ,0.01112 ,0.11220   ,0.01518 ,0.01112  ,0.03335  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT333-P3RDT337)        ,P3RDT333    ,P3RDT337  ,12.47 ,0.394  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.41064 ,0.30080 ,3.03549   ,0.41064 ,0.30080  ,0.90240  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT103-P3RDT1068)       ,P3RDT1068   ,P3RDT103  ,12.47 ,1.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.10803 ,0.81166 ,8.19077   ,1.10803 ,0.81166  ,2.43497  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1067-P3RDT1068)      ,P3RDT1067   ,P3RDT1068 ,12.47 ,0.354  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36886 ,0.27020 ,2.72668   ,0.36886 ,0.27020  ,0.81059  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1067-P3RDT1069)      ,P3RDT1069   ,P3RDT1067 ,12.47 ,0.622  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64796 ,0.47464 ,4.78981   ,0.64796 ,0.47464  ,1.42392  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1069-P3RDT333)       ,P3RDT333    ,P3RDT1069 ,12.47 ,0.785  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81781 ,0.59906 ,6.04539   ,0.81781 ,0.59906  ,1.79718  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT780-P3RDT781)        ,P3RDT781    ,P3RDT780  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT782-P3RDT784)        ,P3RDT782    ,P3RDT784  ,12.47 ,0.123  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12840 ,0.09405 ,0.94914   ,0.12840 ,0.09405  ,0.28216  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT782-P3RDT787)        ,P3RDT787    ,P3RDT782  ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13250 ,0.09706 ,0.97950   ,0.13250 ,0.09706  ,0.29119  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT783-P3RDT787)        ,P3RDT783    ,P3RDT787  ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05345 ,0.03915 ,0.39509   ,0.05345 ,0.03915  ,0.11745  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT781-P3RDT783)        ,P3RDT781    ,P3RDT783  ,12.47 ,0.332  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34568 ,0.25322 ,2.55535   ,0.34568 ,0.25322  ,0.75966  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT779-P3RDT785)        ,P3RDT779    ,P3RDT785  ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18855 ,0.13812 ,1.39379   ,0.18855 ,0.13812  ,0.41435  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT421-P3RDT770)        ,P3RDT421    ,P3RDT770  ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04574 ,0.03350 ,0.33810   ,0.04574 ,0.03350  ,0.10051  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT394-P3RDT421)        ,P3RDT394    ,P3RDT421  ,12.47 ,0.672  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.69962 ,0.51248 ,5.17169   ,0.69962 ,0.51248  ,1.53745  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT762-P3RDT768)        ,P3RDT768    ,P3RDT762  ,12.47 ,0.225  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23464 ,0.17188 ,1.73449   ,0.23464 ,0.17188  ,0.51563  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT763-P3RDT947)        ,P3RDT763    ,P3RDT947  ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15124 ,0.11078 ,1.11797   ,0.15124 ,0.11078  ,0.33235  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT763-P3RDT767)        ,P3RDT767    ,P3RDT763  ,12.47 ,0.647  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.67330 ,0.49321 ,4.97715   ,0.67330 ,0.49321  ,1.47962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT930-P3RDT935)        ,P3RDT935    ,P3RDT930  ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05874 ,0.04303 ,0.43420   ,0.05874 ,0.04303  ,0.12908  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT935-P3RDT945)        ,P3RDT945    ,P3RDT935  ,12.47 ,0.223  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23175 ,0.16976 ,1.71313   ,0.23175 ,0.16976  ,0.50928  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT929-P3RDT943)        ,P3RDT929    ,P3RDT943  ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13263 ,0.09716 ,0.98045   ,0.13263 ,0.09716  ,0.29147  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT446-P3RDT929)        ,P3RDT446    ,P3RDT929  ,12.47 ,0.139  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14498 ,0.10620 ,1.07174   ,0.14498 ,0.10620  ,0.31861  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT445-P3RDT446)        ,P3RDT445    ,P3RDT446  ,12.47 ,0.283  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29438 ,0.21564 ,2.17614   ,0.29438 ,0.21564  ,0.64693  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT442-P3RDT444)        ,P3RDT444    ,P3RDT442  ,12.47 ,0.166  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17298 ,0.12671 ,1.27866   ,0.17298 ,0.12671  ,0.38012  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT452-P3RDT694)        ,P3RDT694    ,P3RDT452  ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08736 ,0.06399 ,0.64580   ,0.08736 ,0.06399  ,0.19198  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT679-P3RDT694)        ,P3RDT679    ,P3RDT694  ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12392 ,0.09077 ,0.91603   ,0.12392 ,0.09077  ,0.27232  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT679-P3RDT696)        ,P3RDT679    ,P3RDT696  ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23762 ,0.17406 ,1.75650   ,0.23762 ,0.17406  ,0.52218  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT679-P3RDT695)        ,P3RDT695    ,P3RDT679  ,12.47 ,0.246  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25564 ,0.18726 ,1.88970   ,0.25564 ,0.18726  ,0.56177  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT523-P3RDT695)        ,P3RDT523    ,P3RDT695  ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01568 ,0.01148 ,0.11589   ,0.01568 ,0.01148  ,0.03445  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT523-P3RDT526)        ,P3RDT526    ,P3RDT523  ,12.47 ,0.102  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10597 ,0.07762 ,0.78332   ,0.10597 ,0.07762  ,0.23287  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT520-P3RDT526)        ,P3RDT520    ,P3RDT526  ,12.47 ,0.185  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19227 ,0.14084 ,1.42131   ,0.19227 ,0.14084  ,0.42253  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT518-P3RDT520)        ,P3RDT518    ,P3RDT520  ,12.47 ,0.105  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10884 ,0.07973 ,0.80458   ,0.10884 ,0.07973  ,0.23919  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT518-P3RDT761)        ,P3RDT518    ,P3RDT761  ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06923 ,0.05071 ,0.51177   ,0.06923 ,0.05071  ,0.15214  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT448-P3RDT750)        ,P3RDT448    ,P3RDT750  ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17360 ,0.12717 ,1.28331   ,0.17360 ,0.12717  ,0.38151  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT751-P3RDT752)        ,P3RDT752    ,P3RDT751  ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12952 ,0.09488 ,0.95744   ,0.12952 ,0.09488  ,0.28463  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT748-P3RDT757)        ,P3RDT748    ,P3RDT757  ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11349 ,0.08314 ,0.83896   ,0.11349 ,0.08314  ,0.24941  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT748-P3RDT754)        ,P3RDT754    ,P3RDT748  ,12.47 ,0.931  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.96975 ,0.71036 ,7.16858   ,0.96975 ,0.71036  ,2.13109  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT754-P3RDT756)        ,P3RDT756    ,P3RDT754  ,12.47 ,0.247  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25738 ,0.18854 ,1.90262   ,0.25738 ,0.18854  ,0.56562  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT752-P3RDT756)        ,P3RDT752    ,P3RDT756  ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16684 ,0.12221 ,1.23329   ,0.16684 ,0.12221  ,0.36663  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT448-P3RDT752)        ,P3RDT448    ,P3RDT752  ,12.47 ,0.165  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17203 ,0.12601 ,1.27164   ,0.17203 ,0.12601  ,0.37804  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT444-P3RDT669)        ,P3RDT444    ,P3RDT669  ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13629 ,0.09983 ,1.00746   ,0.13629 ,0.09983  ,0.29950  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT456-P3RDT681)        ,P3RDT681    ,P3RDT456  ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14890 ,0.10907 ,1.10071   ,0.14890 ,0.10907  ,0.32722  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT683-P3RDT687)        ,P3RDT687    ,P3RDT683  ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14728 ,0.10789 ,1.08872   ,0.14728 ,0.10789  ,0.32366  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT659-P3RDT666)        ,P3RDT659    ,P3RDT666  ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01818 ,0.01332 ,0.13439   ,0.01818 ,0.01332  ,0.03995  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1090-P3RDT659)       ,P3RDT659    ,P3RDT1090 ,12.47 ,0.303  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31501 ,0.23075 ,2.32860   ,0.31501 ,0.23075  ,0.69225  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT659-P3RDT670)        ,P3RDT670    ,P3RDT659  ,12.47 ,0.086  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08908 ,0.06525 ,0.65848   ,0.08908 ,0.06525  ,0.19575  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT661-P3RDT690)        ,P3RDT690    ,P3RDT661  ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11703 ,0.08573 ,0.86510   ,0.11703 ,0.08573  ,0.25718  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498-P3RDT504)        ,P3RDT498    ,P3RDT504  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT190-P3RDT517)        ,P3RDT517    ,P3RDT190  ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10061 ,0.07370 ,0.74373   ,0.10061 ,0.07370  ,0.22110  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT196-P3RDT517)        ,P3RDT196    ,P3RDT517  ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03811 ,0.02792 ,0.28172   ,0.03811 ,0.02792  ,0.08375  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT196-P3RDT528)        ,P3RDT528    ,P3RDT196  ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05016 ,0.03674 ,0.37078   ,0.05016 ,0.03674  ,0.11023  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT528-P3RDT529)        ,P3RDT529    ,P3RDT528  ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01556 ,0.01140 ,0.11500   ,0.01556 ,0.01140  ,0.03419  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT499-P3RDT529)        ,P3RDT499    ,P3RDT529  ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04976 ,0.03645 ,0.36787   ,0.04976 ,0.03645  ,0.10936  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT499-P3RDT503)        ,P3RDT503    ,P3RDT499  ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04554 ,0.03336 ,0.33665   ,0.04554 ,0.03336  ,0.10008  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT503-P3RDT516)        ,P3RDT503    ,P3RDT516  ,12.47 ,0.135  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14095 ,0.10325 ,1.04193   ,0.14095 ,0.10325  ,0.30975  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT217-P3RDT218)        ,P3RDT218    ,P3RDT217  ,12.47 ,0.025  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02561 ,0.01876 ,0.18934   ,0.02561 ,0.01876  ,0.05629  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT181-P3RDT218)        ,P3RDT181    ,P3RDT218  ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21179 ,0.15514 ,1.56559   ,0.21179 ,0.15514  ,0.46542  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT181-P3RDT198)        ,P3RDT198    ,P3RDT181  ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11353 ,0.08316 ,0.83923   ,0.11353 ,0.08316  ,0.24949  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT192-P3RDT198)        ,P3RDT192    ,P3RDT198  ,12.47 ,0.184  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19192 ,0.14058 ,1.41868   ,0.19192 ,0.14058  ,0.42175  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT192-P3RDT201)        ,P3RDT201    ,P3RDT192  ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13617 ,0.09975 ,1.00659   ,0.13617 ,0.09975  ,0.29924  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT191-P3RDT201)        ,P3RDT191    ,P3RDT201  ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13153 ,0.09635 ,0.97228   ,0.13153 ,0.09635  ,0.28904  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT500-P3RDT501)        ,P3RDT501    ,P3RDT500  ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03751 ,0.02748 ,0.27728   ,0.03751 ,0.02748  ,0.08243  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT501-P3RDT521)        ,P3RDT521    ,P3RDT501  ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05627 ,0.04122 ,0.41599   ,0.05627 ,0.04122  ,0.12367  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT521-P3RDT522)        ,P3RDT522    ,P3RDT521  ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01875 ,0.01374 ,0.13863   ,0.01875 ,0.01374  ,0.04121  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT514-P3RDT522)        ,P3RDT514    ,P3RDT522  ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04580 ,0.03355 ,0.33860   ,0.04580 ,0.03355  ,0.10066  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT885-P3RDT887)        ,P3RDT885    ,P3RDT887  ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07316 ,0.05359 ,0.54081   ,0.07316 ,0.05359  ,0.16077  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT885-P3RDT903)        ,P3RDT903    ,P3RDT885  ,12.47 ,0.091  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09461 ,0.06931 ,0.69940   ,0.09461 ,0.06931  ,0.20792  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1000-P3RDT903)       ,P3RDT903    ,P3RDT1000 ,12.47 ,0.195  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20332 ,0.14894 ,1.50301   ,0.20332 ,0.14894  ,0.44682  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT903-P3RDT995)        ,P3RDT995    ,P3RDT903  ,12.47 ,0.317  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32981 ,0.24159 ,2.43799   ,0.32981 ,0.24159  ,0.72477  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT904-P3RDT909)        ,P3RDT904    ,P3RDT909  ,12.47 ,0.135  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14028 ,0.10276 ,1.03697   ,0.14028 ,0.10276  ,0.30827  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT515-P3RDT904)        ,P3RDT515    ,P3RDT904  ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11841 ,0.08674 ,0.87529   ,0.11841 ,0.08674  ,0.26021  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT506-P3RDT515)        ,P3RDT506    ,P3RDT515  ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03567 ,0.02613 ,0.26370   ,0.03567 ,0.02613  ,0.07839  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT506-P3RDT536)        ,P3RDT536    ,P3RDT506  ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01739 ,0.01274 ,0.12858   ,0.01739 ,0.01274  ,0.03822  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT536-P3RDT917)        ,P3RDT917    ,P3RDT536  ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05410 ,0.03963 ,0.39994   ,0.05410 ,0.03963  ,0.11890  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT888-P3RDT906)        ,P3RDT888    ,P3RDT906  ,12.47 ,0.213  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22190 ,0.16255 ,1.64033   ,0.22190 ,0.16255  ,0.48764  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT888-P3RDT911)        ,P3RDT888    ,P3RDT911  ,12.47 ,0.174  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18159 ,0.13302 ,1.34231   ,0.18159 ,0.13302  ,0.39905  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT888-P3RDT916)        ,P3RDT888    ,P3RDT916  ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17089 ,0.12518 ,1.26322   ,0.17089 ,0.12518  ,0.37553  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT888-P3RDT998)        ,P3RDT998    ,P3RDT888  ,12.47 ,0.347  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36159 ,0.26487 ,2.67290   ,0.36159 ,0.26487  ,0.79461  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT997-P3RDT998)        ,P3RDT997    ,P3RDT998  ,12.47 ,0.360  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37533 ,0.27494 ,2.77449   ,0.37533 ,0.27494  ,0.82481  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT512-P3RDT527)        ,P3RDT527    ,P3RDT512  ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18244 ,0.13364 ,1.34864   ,0.18244 ,0.13364  ,0.40093  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT527-P3RDT534)        ,P3RDT527    ,P3RDT534  ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11275 ,0.08259 ,0.83347   ,0.11275 ,0.08259  ,0.24778  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT508-P3RDT537)        ,P3RDT508    ,P3RDT537  ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04198 ,0.03075 ,0.31031   ,0.04198 ,0.03075  ,0.09225  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT508-P3RDT531)        ,P3RDT531    ,P3RDT508  ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14825 ,0.10859 ,1.09586   ,0.14825 ,0.10859  ,0.32578  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT505-P3RDT531)        ,P3RDT505    ,P3RDT531  ,12.47 ,0.334  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34748 ,0.25453 ,2.56860   ,0.34748 ,0.25453  ,0.76360  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT513-P3RDT524)        ,P3RDT513    ,P3RDT524  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT525-P3RDT532)        ,P3RDT532    ,P3RDT525  ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08106 ,0.05938 ,0.59918   ,0.08106 ,0.05938  ,0.17813  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT507-P3RDT532)        ,P3RDT507    ,P3RDT532  ,12.47 ,0.132  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13749 ,0.10072 ,1.01637   ,0.13749 ,0.10072  ,0.30215  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT497-P3RDT535)        ,P3RDT535    ,P3RDT497  ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10326 ,0.07564 ,0.76335   ,0.10326 ,0.07564  ,0.22693  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT502-P3RDT535)        ,P3RDT502    ,P3RDT535  ,12.47 ,0.312  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32480 ,0.23792 ,2.40099   ,0.32480 ,0.23792  ,0.71377  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1089-P3RDT673)       ,P3RDT673    ,P3RDT1089 ,12.47 ,0.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06686 ,0.04898 ,0.49423   ,0.06686 ,0.04898  ,0.14693  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT660-P3RDT673)        ,P3RDT660    ,P3RDT673  ,12.47 ,0.156  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16281 ,0.11926 ,1.20350   ,0.16281 ,0.11926  ,0.35778  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT553-P3RDT558)        ,P3RDT558    ,P3RDT553  ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01806 ,0.01323 ,0.13351   ,0.01806 ,0.01323  ,0.03969  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT555-P3RDT558)        ,P3RDT555    ,P3RDT558  ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13127 ,0.09616 ,0.97038   ,0.13127 ,0.09616  ,0.28848  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT551-P3RDT562)        ,P3RDT551    ,P3RDT562  ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11239 ,0.08233 ,0.83082   ,0.11239 ,0.08233  ,0.24699  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT551-P3RDT560)        ,P3RDT560    ,P3RDT551  ,12.47 ,0.201  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20888 ,0.15301 ,1.54409   ,0.20888 ,0.15301  ,0.45903  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT560-P3RDT563)        ,P3RDT560    ,P3RDT563  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT560-P3RDT564)        ,P3RDT560    ,P3RDT564  ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18878 ,0.13828 ,1.39549   ,0.18878 ,0.13828  ,0.41485  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT554-P3RDT560)        ,P3RDT554    ,P3RDT560  ,12.47 ,0.293  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30463 ,0.22315 ,2.25190   ,0.30463 ,0.22315  ,0.66945  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT550-P3RDT561)        ,P3RDT550    ,P3RDT561  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1093-P3RDT688)       ,P3RDT688    ,P3RDT1093 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT672-P3RDT689)        ,P3RDT689    ,P3RDT672  ,12.47 ,0.175  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18188 ,0.13323 ,1.34447   ,0.18188 ,0.13323  ,0.39969  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT668-P3RDT677)        ,P3RDT668    ,P3RDT677  ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11525 ,0.08442 ,0.85194   ,0.11525 ,0.08442  ,0.25327  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT680-P3RDT686)        ,P3RDT680    ,P3RDT686  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT443-P3RDT934)        ,P3RDT443    ,P3RDT934  ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10998 ,0.08056 ,0.81298   ,0.10998 ,0.08056  ,0.24168  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT450-P3RDT454)        ,P3RDT450    ,P3RDT454  ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10783 ,0.07899 ,0.79710   ,0.10783 ,0.07899  ,0.23696  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT441-P3RDT450)        ,P3RDT441    ,P3RDT450  ,12.47 ,0.306  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31852 ,0.23332 ,2.35456   ,0.31852 ,0.23332  ,0.69997  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT937-P3RDT944)        ,P3RDT944    ,P3RDT937  ,12.47 ,0.192  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20006 ,0.14655 ,1.47888   ,0.20006 ,0.14655  ,0.43964  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT940-P3RDT944)        ,P3RDT940    ,P3RDT944  ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12319 ,0.09024 ,0.91066   ,0.12319 ,0.09024  ,0.27072  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT933-P3RDT950)        ,P3RDT933    ,P3RDT950  ,12.47 ,0.158  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16477 ,0.12070 ,1.21799   ,0.16477 ,0.12070  ,0.36209  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT933-P3RDT951)        ,P3RDT951    ,P3RDT933  ,12.47 ,0.045  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04676 ,0.03425 ,0.34563   ,0.04676 ,0.03425  ,0.10275  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT942-P3RDT951)        ,P3RDT942    ,P3RDT951  ,12.47 ,0.155  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16132 ,0.11817 ,1.19254   ,0.16132 ,0.11817  ,0.35452  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT931-P3RDT942)        ,P3RDT931    ,P3RDT942  ,12.47 ,0.023  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02431 ,0.01781 ,0.17973   ,0.02431 ,0.01781  ,0.05343  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT931-P3RDT949)        ,P3RDT931    ,P3RDT949  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT931-P3RDT932)        ,P3RDT932    ,P3RDT931  ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03365 ,0.02465 ,0.24872   ,0.03365 ,0.02465  ,0.07394  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT932-P3RDT946)        ,P3RDT946    ,P3RDT932  ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11903 ,0.08719 ,0.87991   ,0.11903 ,0.08719  ,0.26158  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT938-P3RDT946)        ,P3RDT938    ,P3RDT946  ,12.47 ,0.197  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20561 ,0.15062 ,1.51993   ,0.20561 ,0.15062  ,0.45185  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT838-P3RDT954)        ,P3RDT838    ,P3RDT954  ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11313 ,0.08287 ,0.83627   ,0.11313 ,0.08287  ,0.24861  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT838-P3RDT958)        ,P3RDT958    ,P3RDT838  ,12.47 ,0.227  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23643 ,0.17319 ,1.74770   ,0.23643 ,0.17319  ,0.51956  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT948-P3RDT958)        ,P3RDT948    ,P3RDT958  ,12.47 ,0.364  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37889 ,0.27754 ,2.80079   ,0.37889 ,0.27754  ,0.83262  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT939-P3RDT948)        ,P3RDT939    ,P3RDT948  ,12.47 ,0.196  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20380 ,0.14929 ,1.50653   ,0.20380 ,0.14929  ,0.44786  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT766-P3RDT965)        ,P3RDT766    ,P3RDT965  ,12.47 ,0.240  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24952 ,0.18278 ,1.84453   ,0.24952 ,0.18278  ,0.54834  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT647-P3RDT834)        ,P3RDT834    ,P3RDT647  ,12.47 ,0.568  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.59110 ,0.43299 ,4.36950   ,0.59110 ,0.43299  ,1.29897  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT833-P3RDT837)        ,P3RDT833    ,P3RDT837  ,12.47 ,0.700  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.72921 ,0.53416 ,5.39044   ,0.72921 ,0.53416  ,1.60248  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT833-P3RDT834)        ,P3RDT834    ,P3RDT833  ,12.47 ,0.534  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55579 ,0.40713 ,4.10848   ,0.55579 ,0.40713  ,1.22138  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT382-P3RDT383)        ,P3RDT382    ,P3RDT383  ,12.47 ,0.174  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18075 ,0.13241 ,1.33616   ,0.18075 ,0.13241  ,0.39722  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT382-P3RDT386)        ,P3RDT382    ,P3RDT386  ,12.47 ,0.219  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22824 ,0.16719 ,1.68722   ,0.22824 ,0.16719  ,0.50158  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT382-P3RDT391)        ,P3RDT391    ,P3RDT382  ,12.47 ,0.161  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16755 ,0.12274 ,1.23857   ,0.16755 ,0.12274  ,0.36821  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT263-P3RDT271)        ,P3RDT263    ,P3RDT271  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT263-P3RDT265)        ,P3RDT265    ,P3RDT263  ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03335 ,0.02443 ,0.24655   ,0.03335 ,0.02443  ,0.07330  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT226-P3RDT265)        ,P3RDT226    ,P3RDT265  ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12949 ,0.09485 ,0.95718   ,0.12949 ,0.09485  ,0.28455  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT226-P3RDT229)        ,P3RDT229    ,P3RDT226  ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08427 ,0.06173 ,0.62294   ,0.08427 ,0.06173  ,0.18519  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT242-P3RDT252)        ,P3RDT242    ,P3RDT252  ,12.47 ,0.144  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14951 ,0.10952 ,1.10521   ,0.14951 ,0.10952  ,0.32856  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT236-P3RDT238)        ,P3RDT238    ,P3RDT236  ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07197 ,0.05272 ,0.53204   ,0.07197 ,0.05272  ,0.15816  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT231-P3RDT238)        ,P3RDT231    ,P3RDT238  ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07185 ,0.05263 ,0.53115   ,0.07185 ,0.05263  ,0.15790  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT852-P3RDT857)        ,P3RDT852    ,P3RDT857  ,12.47 ,0.222  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23125 ,0.16939 ,1.70942   ,0.23125 ,0.16939  ,0.50818  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT843-P3RDT852)        ,P3RDT843    ,P3RDT852  ,12.47 ,0.554  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57716 ,0.42278 ,4.26646   ,0.57716 ,0.42278  ,1.26834  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT843-P3RDT846)        ,P3RDT846    ,P3RDT843  ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05912 ,0.04331 ,0.43703   ,0.05912 ,0.04331  ,0.12992  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT240-P3RDT846)        ,P3RDT240    ,P3RDT846  ,12.47 ,0.638  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.66381 ,0.48625 ,4.90699   ,0.66381 ,0.48625  ,1.45876  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT183-P3RDT205)        ,P3RDT183    ,P3RDT205  ,12.47 ,0.302  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31429 ,0.23022 ,2.32327   ,0.31429 ,0.23022  ,0.69067  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT183-P3RDT204)        ,P3RDT204    ,P3RDT183  ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10284 ,0.07533 ,0.76021   ,0.10284 ,0.07533  ,0.22600  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT605-P3RDT626)        ,P3RDT626    ,P3RDT605  ,12.47 ,0.170  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17686 ,0.12956 ,1.30741   ,0.17686 ,0.12956  ,0.38867  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT607-P3RDT626)        ,P3RDT626    ,P3RDT607  ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17835 ,0.13064 ,1.31838   ,0.17835 ,0.13064  ,0.39193  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT610-P3RDT626)        ,P3RDT610    ,P3RDT626  ,12.47 ,0.092  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09567 ,0.07008 ,0.70718   ,0.09567 ,0.07008  ,0.21023  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT608-P3RDT610)        ,P3RDT608    ,P3RDT610  ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03981 ,0.02916 ,0.29431   ,0.03981 ,0.02916  ,0.08749  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT604-P3RDT608)        ,P3RDT604    ,P3RDT608  ,12.47 ,0.227  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23585 ,0.17277 ,1.74347   ,0.23585 ,0.17277  ,0.51830  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT596-P3RDT604)        ,P3RDT596    ,P3RDT604  ,12.47 ,0.257  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26752 ,0.19596 ,1.97752   ,0.26752 ,0.19596  ,0.58788  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT187-P3RDT624)        ,P3RDT187    ,P3RDT624  ,12.47 ,0.202  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21000 ,0.15383 ,1.55235   ,0.21000 ,0.15383  ,0.46149  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT187-P3RDT629)        ,P3RDT187    ,P3RDT629  ,12.47 ,0.190  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19753 ,0.14470 ,1.46021   ,0.19753 ,0.14470  ,0.43409  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT566-P3RDT572)        ,P3RDT566    ,P3RDT572  ,12.47 ,0.287  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29912 ,0.21911 ,2.21117   ,0.29912 ,0.21911  ,0.65734  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT284-P3RDT574)        ,P3RDT574    ,P3RDT284  ,12.47 ,0.608  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.63270 ,0.46346 ,4.67700   ,0.63270 ,0.46346  ,1.39039  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT568-P3RDT574)        ,P3RDT574    ,P3RDT568  ,12.47 ,0.413  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43006 ,0.31503 ,3.17906   ,0.43006 ,0.31503  ,0.94508  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT567-P3RDT571)        ,P3RDT571    ,P3RDT567  ,12.47 ,0.207  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21506 ,0.15754 ,1.58976   ,0.21506 ,0.15754  ,0.47261  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT571-P3RDT574)        ,P3RDT574    ,P3RDT571  ,12.47 ,0.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16528 ,0.12107 ,1.22179   ,0.16528 ,0.12107  ,0.36322  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT566-P3RDT575)        ,P3RDT566    ,P3RDT575  ,12.47 ,0.233  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24216 ,0.17739 ,1.79009   ,0.24216 ,0.17739  ,0.53216  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT599-P3RDT616)        ,P3RDT616    ,P3RDT599  ,12.47 ,0.337  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35117 ,0.25724 ,2.59592   ,0.35117 ,0.25724  ,0.77172  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT616-P3RDT620)        ,P3RDT620    ,P3RDT616  ,12.47 ,0.335  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34893 ,0.25560 ,2.57938   ,0.34893 ,0.25560  ,0.76680  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT243-P3RDT276)        ,P3RDT276    ,P3RDT243  ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05314 ,0.03893 ,0.39285   ,0.05314 ,0.03893  ,0.11679  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT254-P3RDT276)        ,P3RDT254    ,P3RDT276  ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03233 ,0.02369 ,0.23903   ,0.03233 ,0.02369  ,0.07106  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT241-P3RDT254)        ,P3RDT241    ,P3RDT254  ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01903 ,0.01394 ,0.14070   ,0.01903 ,0.01394  ,0.04183  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT251-P3RDT275)        ,P3RDT275    ,P3RDT251  ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06062 ,0.04440 ,0.44808   ,0.06062 ,0.04440  ,0.13321  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1038-P3RDT275)       ,P3RDT275    ,P3RDT1038 ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13342 ,0.09774 ,0.98629   ,0.13342 ,0.09774  ,0.29321  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT241-P3RDT275)        ,P3RDT241    ,P3RDT275  ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17111 ,0.12534 ,1.26491   ,0.17111 ,0.12534  ,0.37603  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1041-P3RDT1043)      ,P3RDT1043   ,P3RDT1041 ,12.47 ,0.640  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.66640 ,0.48815 ,4.92615   ,0.66640 ,0.48815  ,1.46446  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1043-P3RDT279)       ,P3RDT279    ,P3RDT1043 ,12.47 ,0.312  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32449 ,0.23770 ,2.39871   ,0.32449 ,0.23770  ,0.71309  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT231-P3RDT279)        ,P3RDT231    ,P3RDT279  ,12.47 ,0.409  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42564 ,0.31179 ,3.14637   ,0.42564 ,0.31179  ,0.93536  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT249-P3RDT257)        ,P3RDT249    ,P3RDT257  ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03412 ,0.02500 ,0.25225   ,0.03412 ,0.02500  ,0.07499  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT249-P3RDT278)        ,P3RDT278    ,P3RDT249  ,12.47 ,0.064  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06674 ,0.04889 ,0.49338   ,0.06674 ,0.04889  ,0.14667  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT237-P3RDT247)        ,P3RDT237    ,P3RDT247  ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18973 ,0.13898 ,1.40254   ,0.18973 ,0.13898  ,0.41695  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT228-P3RDT233)        ,P3RDT228    ,P3RDT233  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT259-P3RDT588)        ,P3RDT259    ,P3RDT588  ,12.47 ,0.007  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00685 ,0.00502 ,0.05066   ,0.00685 ,0.00502  ,0.01506  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT228-P3RDT259)        ,P3RDT228    ,P3RDT259  ,12.47 ,0.139  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14459 ,0.10592 ,1.06885   ,0.14459 ,0.10592  ,0.31775  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT227-P3RDT228)        ,P3RDT227    ,P3RDT228  ,12.47 ,0.079  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08264 ,0.06054 ,0.61090   ,0.08264 ,0.06054  ,0.18161  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT227-P3RDT264)        ,P3RDT264    ,P3RDT227  ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05480 ,0.04014 ,0.40508   ,0.05480 ,0.04014  ,0.12042  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT234-P3RDT264)        ,P3RDT234    ,P3RDT264  ,12.47 ,0.086  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08920 ,0.06534 ,0.65942   ,0.08920 ,0.06534  ,0.19603  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
