Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT246-P3RDT250)        ,P3RDT246    ,P3RDT250  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT246-P3RDT282)        ,P3RDT282    ,P3RDT246  ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01502 ,0.01100 ,0.11100   ,0.01502 ,0.01100  ,0.03300  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT273-P3RDT282)        ,P3RDT273    ,P3RDT282  ,12.47 ,0.040  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04162 ,0.03049 ,0.30769   ,0.04162 ,0.03049  ,0.09147  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT234-P3RDT273)        ,P3RDT234    ,P3RDT273  ,12.47 ,0.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16515 ,0.12098 ,1.22084   ,0.16515 ,0.12098  ,0.36293  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT230-P3RDT281)        ,P3RDT230    ,P3RDT281  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT258-P3RDT272)        ,P3RDT258    ,P3RDT272  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT5-P3RDT60)_s0        ,P3RDT5      ,P3RDT60   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12671 ,0.09282 ,0.93669   ,0.12671 ,0.09282  ,0.27846  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT5-P3RDT60)_s1        ,P3RDT5      ,P3RDT60   ,12.47 ,0.050  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05206 ,0.03813 ,0.38481   ,0.05206 ,0.03813  ,0.11440  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT5-P3RDT61)           ,P3RDT5      ,P3RDT61   ,12.47 ,0.206  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21403 ,0.15678 ,1.58214   ,0.21403 ,0.15678  ,0.47034  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1401-P3RDT1404)_s0   ,P3RDT1401   ,P3RDT1404 ,12.47 ,0.110  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11491 ,0.08417 ,0.84944   ,0.11491 ,0.08417  ,0.25252  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1401-P3RDT1404)_s1   ,P3RDT1401   ,P3RDT1404 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00126 ,0.00092 ,0.00933   ,0.00126 ,0.00092  ,0.00277  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT122-P3RDT1401)       ,P3RDT122    ,P3RDT1401 ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11855 ,0.08684 ,0.87632   ,0.11855 ,0.08684  ,0.26051  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT122-P3RDT148)        ,P3RDT148    ,P3RDT122  ,12.47 ,0.204  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21290 ,0.15595 ,1.57380   ,0.21290 ,0.15595  ,0.46786  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT144-P3RDT148)        ,P3RDT144    ,P3RDT148  ,12.47 ,0.307  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31971 ,0.23419 ,2.36335   ,0.31971 ,0.23419  ,0.70258  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT140-P3RDT150)        ,P3RDT150    ,P3RDT140  ,12.47 ,0.236  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24548 ,0.17982 ,1.81463   ,0.24548 ,0.17982  ,0.53946  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT144-P3RDT150)_s0     ,P3RDT144    ,P3RDT150  ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10495 ,0.07688 ,0.77582   ,0.10495 ,0.07688  ,0.23064  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT144-P3RDT150)_s1     ,P3RDT144    ,P3RDT150  ,12.47 ,0.005  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00501 ,0.00367 ,0.03702   ,0.00501 ,0.00367  ,0.01101  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT144-P3RDT147)        ,P3RDT147    ,P3RDT144  ,12.47 ,0.156  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16264 ,0.11914 ,1.20229   ,0.16264 ,0.11914  ,0.35742  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT143-P3RDT147)        ,P3RDT143    ,P3RDT147  ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17984 ,0.13174 ,1.32943   ,0.17984 ,0.13174  ,0.39522  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT143-P3RDT59)         ,P3RDT59     ,P3RDT143  ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05515 ,0.04040 ,0.40766   ,0.05515 ,0.04040  ,0.12119  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT137-P3RDT151)        ,P3RDT137    ,P3RDT151  ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10334 ,0.07570 ,0.76391   ,0.10334 ,0.07570  ,0.22710  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT137-P3RDT142)        ,P3RDT142    ,P3RDT137  ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07244 ,0.05306 ,0.53549   ,0.07244 ,0.05306  ,0.15919  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT139-P3RDT146)        ,P3RDT139    ,P3RDT146  ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09199 ,0.06738 ,0.67999   ,0.09199 ,0.06738  ,0.20215  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT139-P3RDT145)        ,P3RDT145    ,P3RDT139  ,12.47 ,0.366  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38136 ,0.27935 ,2.81907   ,0.38136 ,0.27935  ,0.83806  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT142-P3RDT145)        ,P3RDT142    ,P3RDT145  ,12.47 ,0.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16570 ,0.12138 ,1.22485   ,0.16570 ,0.12138  ,0.36413  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141-P3RDT142)_s0     ,P3RDT141    ,P3RDT142  ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13046 ,0.09556 ,0.96438   ,0.13046 ,0.09556  ,0.28669  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141-P3RDT142)_s1     ,P3RDT141    ,P3RDT142  ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03474 ,0.02545 ,0.25679   ,0.03474 ,0.02545  ,0.07634  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141-P3RDT149)        ,P3RDT141    ,P3RDT149  ,12.47 ,0.158  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16479 ,0.12072 ,1.21819   ,0.16479 ,0.12072  ,0.36215  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT62-P3RDT64)_s0       ,P3RDT62     ,P3RDT64   ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13332 ,0.09766 ,0.98556   ,0.13332 ,0.09766  ,0.29299  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT62-P3RDT64)_s1       ,P3RDT62     ,P3RDT64   ,12.47 ,0.004  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00370 ,0.00271 ,0.02733   ,0.00370 ,0.00271  ,0.00812  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT546-P3RDT548)        ,P3RDT546    ,P3RDT548  ,12.47 ,0.222  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23069 ,0.16899 ,1.70534   ,0.23069 ,0.16899  ,0.50697  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT546)_s0     ,P3RDT345    ,P3RDT546  ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12660 ,0.09274 ,0.93587   ,0.12660 ,0.09274  ,0.27822  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT546)_s1     ,P3RDT345    ,P3RDT546  ,12.47 ,1.647  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.71484 ,1.25616 ,12.67643  ,1.71484 ,1.25616  ,3.76847  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT546)_s2     ,P3RDT345    ,P3RDT546  ,12.47 ,0.867  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.90251 ,0.66111 ,6.67155   ,0.90251 ,0.66111  ,1.98333  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT845)_s0     ,P3RDT345    ,P3RDT845  ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17007 ,0.12458 ,1.25716   ,0.17007 ,0.12458  ,0.37373  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT845)_s1     ,P3RDT345    ,P3RDT845  ,12.47 ,0.029  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02969 ,0.02175 ,0.21945   ,0.02969 ,0.02175  ,0.06524  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT345-P3RDT845)_s2     ,P3RDT345    ,P3RDT845  ,12.47 ,2.819  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.93509 ,2.15001 ,21.69670  ,2.93509 ,2.15001  ,6.45004  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT319-P3RDT345)_s0     ,P3RDT319    ,P3RDT345  ,12.47 ,0.296  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30802 ,0.22563 ,2.27696   ,0.30802 ,0.22563  ,0.67690  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT319-P3RDT345)_s1     ,P3RDT319    ,P3RDT345  ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12532 ,0.09180 ,0.92638   ,0.12532 ,0.09180  ,0.27540  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT319-P3RDT345)_s2     ,P3RDT319    ,P3RDT345  ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18006 ,0.13190 ,1.33101   ,0.18006 ,0.13190  ,0.39569  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT318-P3RDT697)        ,P3RDT318    ,P3RDT697  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT698-P3RDT699)        ,P3RDT699    ,P3RDT698  ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01725 ,0.01263 ,0.12749   ,0.01725 ,0.01263  ,0.03790  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT463-P3RDT477)        ,P3RDT463    ,P3RDT477  ,12.47 ,0.082  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08518 ,0.06240 ,0.62970   ,0.08518 ,0.06240  ,0.18720  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT463-P3RDT483)        ,P3RDT483    ,P3RDT463  ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03474 ,0.02545 ,0.25680   ,0.03474 ,0.02545  ,0.07634  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT482-P3RDT483)        ,P3RDT482    ,P3RDT483  ,12.47 ,0.224  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23290 ,0.17060 ,1.72164   ,0.23290 ,0.17060  ,0.51181  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT464-P3RDT473)        ,P3RDT464    ,P3RDT473  ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03577 ,0.02620 ,0.26442   ,0.03577 ,0.02620  ,0.07861  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT461-P3RDT464)        ,P3RDT461    ,P3RDT464  ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05545 ,0.04062 ,0.40991   ,0.05545 ,0.04062  ,0.12186  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT461-P3RDT470)        ,P3RDT470    ,P3RDT461  ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10496 ,0.07689 ,0.77588   ,0.10496 ,0.07689  ,0.23066  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT466-P3RDT469)        ,P3RDT466    ,P3RDT469  ,12.47 ,0.589  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.61327 ,0.44924 ,4.53343   ,0.61327 ,0.44924  ,1.34771  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT466-P3RDT472)        ,P3RDT466    ,P3RDT472  ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05031 ,0.03686 ,0.37194   ,0.05031 ,0.03686  ,0.11057  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT466-P3RDT468)        ,P3RDT468    ,P3RDT466  ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13158 ,0.09638 ,0.97263   ,0.13158 ,0.09638  ,0.28915  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT468-P3RDT479)        ,P3RDT479    ,P3RDT468  ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03351 ,0.02455 ,0.24770   ,0.03351 ,0.02455  ,0.07364  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT474-P3RDT479)        ,P3RDT474    ,P3RDT479  ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15601 ,0.11428 ,1.15322   ,0.15601 ,0.11428  ,0.34283  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1012-P3RDT1020)      ,P3RDT1020   ,P3RDT1012 ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10304 ,0.07548 ,0.76172   ,0.10304 ,0.07548  ,0.22645  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1020-P3RDT474)       ,P3RDT474    ,P3RDT1020 ,12.47 ,0.958  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.99724 ,0.73050 ,7.37175   ,0.99724 ,0.73050  ,2.19149  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT474-P3RDT481)        ,P3RDT481    ,P3RDT474  ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07775 ,0.05695 ,0.57473   ,0.07775 ,0.05695  ,0.17086  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT460-P3RDT480)        ,P3RDT460    ,P3RDT480  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT460-P3RDT476)        ,P3RDT476    ,P3RDT460  ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11379 ,0.08336 ,0.84118   ,0.11379 ,0.08336  ,0.25007  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT471-P3RDT820)        ,P3RDT820    ,P3RDT471  ,12.47 ,0.089  ,1P_UG_AL_#2_15_12_47_0                 ,0.08170 ,0.08500 ,14.11061  ,0.08170 ,0.08500  ,0.25499  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT907-P3RDT920)        ,P3RDT907    ,P3RDT920  ,12.47 ,0.233  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24251 ,0.17765 ,1.79270   ,0.24251 ,0.17765  ,0.53294  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT889-P3RDT907)        ,P3RDT889    ,P3RDT907  ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05653 ,0.04141 ,0.41787   ,0.05653 ,0.04141  ,0.12423  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT889-P3RDT900)        ,P3RDT900    ,P3RDT889  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06219 ,0.04555 ,0.45970   ,0.06219 ,0.04555  ,0.13666  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT900-P3RDT915)        ,P3RDT915    ,P3RDT900  ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10091 ,0.07392 ,0.74592   ,0.10091 ,0.07392  ,0.22175  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT896-P3RDT915)        ,P3RDT896    ,P3RDT915  ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07510 ,0.05501 ,0.55517   ,0.07510 ,0.05501  ,0.16504  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT816-P3RDT822)        ,P3RDT816    ,P3RDT822  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT816-P3RDT818)        ,P3RDT818    ,P3RDT816  ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03854 ,0.02823 ,0.28490   ,0.03854 ,0.02823  ,0.08469  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT818-P3RDT828)        ,P3RDT828    ,P3RDT818  ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01937 ,0.01419 ,0.14316   ,0.01937 ,0.01419  ,0.04256  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT398-P3RDT402)        ,P3RDT402    ,P3RDT398  ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01497 ,0.01097 ,0.11066   ,0.01497 ,0.01097  ,0.03290  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT402-P3RDT430)_s0     ,P3RDT430    ,P3RDT402  ,12.47 ,0.318  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33146 ,0.24280 ,2.45023   ,0.33146 ,0.24280  ,0.72841  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT402-P3RDT430)_s1     ,P3RDT430    ,P3RDT402  ,12.47 ,0.004  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00454 ,0.00333 ,0.03360   ,0.00454 ,0.00333  ,0.00999  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT401-P3RDT404)        ,P3RDT404    ,P3RDT401  ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19557 ,0.14326 ,1.44565   ,0.19557 ,0.14326  ,0.42977  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT399-P3RDT412)        ,P3RDT399    ,P3RDT412  ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05291 ,0.03876 ,0.39111   ,0.05291 ,0.03876  ,0.11627  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT399-P3RDT428)        ,P3RDT399    ,P3RDT428  ,12.47 ,0.155  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16169 ,0.11844 ,1.19521   ,0.16169 ,0.11844  ,0.35532  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT399-P3RDT409)        ,P3RDT409    ,P3RDT399  ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08162 ,0.05979 ,0.60337   ,0.08162 ,0.05979  ,0.17937  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT577-P3RDT585)        ,P3RDT585    ,P3RDT577  ,12.47 ,0.360  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37459 ,0.27440 ,2.76904   ,0.37459 ,0.27440  ,0.82319  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT184-P3RDT214)        ,P3RDT214    ,P3RDT184  ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03507 ,0.02569 ,0.25926   ,0.03507 ,0.02569  ,0.07707  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT214-P3RDT493)        ,P3RDT493    ,P3RDT214  ,12.47 ,0.494  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51454 ,0.37691 ,3.80354   ,0.51454 ,0.37691  ,1.13073  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT493-P3RDT589)        ,P3RDT589    ,P3RDT493  ,12.47 ,0.633  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.65881 ,0.48259 ,4.87005   ,0.65881 ,0.48259  ,1.44778  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT585-P3RDT589)        ,P3RDT585    ,P3RDT589  ,12.47 ,0.085  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08824 ,0.06464 ,0.65227   ,0.08824 ,0.06464  ,0.19391  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT823-P3RDT826)        ,P3RDT823    ,P3RDT826  ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07651 ,0.05604 ,0.56554   ,0.07651 ,0.05604  ,0.16813  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT585-P3RDT823)        ,P3RDT585    ,P3RDT823  ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17388 ,0.12737 ,1.28537   ,0.17388 ,0.12737  ,0.38212  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT582-P3RDT585)        ,P3RDT582    ,P3RDT585  ,12.47 ,0.328  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34166 ,0.25027 ,2.52557   ,0.34166 ,0.25027  ,0.75081  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT582-P3RDT819)        ,P3RDT819    ,P3RDT582  ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07240 ,0.05303 ,0.53519   ,0.07240 ,0.05303  ,0.15910  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT813-P3RDT825)        ,P3RDT813    ,P3RDT825  ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01679 ,0.01230 ,0.12413   ,0.01679 ,0.01230  ,0.03690  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT813-P3RDT814)        ,P3RDT814    ,P3RDT813  ,12.47 ,0.494  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51459 ,0.37695 ,3.80392   ,0.51459 ,0.37695  ,1.13084  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT811-P3RDT817)        ,P3RDT817    ,P3RDT811  ,12.47 ,0.109  ,1P_UG_AL_#2_15_12_47_0                 ,0.09980 ,0.10382 ,17.23528  ,0.09980 ,0.10382  ,0.31146  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT817-P3RDT827)        ,P3RDT827    ,P3RDT817  ,12.47 ,0.019  ,1P_UG_AL_#2_15_12_47_0                 ,0.01751 ,0.01822 ,3.02468   ,0.01751 ,0.01822  ,0.05466  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1045-P3RDT829)       ,P3RDT829    ,P3RDT1045 ,12.47 ,0.308  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32048 ,0.23476 ,2.36907   ,0.32048 ,0.23476  ,0.70428  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT406-P3RDT416)        ,P3RDT406    ,P3RDT416  ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15576 ,0.11410 ,1.15142   ,0.15576 ,0.11410  ,0.34230  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT395-P3RDT397)        ,P3RDT397    ,P3RDT395  ,12.47 ,0.219  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22819 ,0.16715 ,1.68682   ,0.22819 ,0.16715  ,0.50146  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT397-P3RDT591)        ,P3RDT591    ,P3RDT397  ,12.47 ,0.063  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06600 ,0.04835 ,0.48788   ,0.06600 ,0.04835  ,0.14504  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT578-P3RDT581)        ,P3RDT581    ,P3RDT578  ,12.47 ,0.095  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09934 ,0.07277 ,0.73437   ,0.09934 ,0.07277  ,0.21832  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT248-P3RDT274)        ,P3RDT248    ,P3RDT274  ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07134 ,0.05226 ,0.52736   ,0.07134 ,0.05226  ,0.15678  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT248-P3RDT579)        ,P3RDT579    ,P3RDT248  ,12.47 ,0.550  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57257 ,0.41942 ,4.23253   ,0.57257 ,0.41942  ,1.25826  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT277-P3RDT280)        ,P3RDT277    ,P3RDT280  ,12.47 ,0.231  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24091 ,0.17647 ,1.78082   ,0.24091 ,0.17647  ,0.52941  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT269-P3RDT277)        ,P3RDT269    ,P3RDT277  ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06926 ,0.05073 ,0.51198   ,0.06926 ,0.05073  ,0.15220  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT580-P3RDT587)        ,P3RDT587    ,P3RDT580  ,12.47 ,0.010  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01042 ,0.00763 ,0.07702   ,0.01042 ,0.00763  ,0.02290  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT798-P3RDT807)        ,P3RDT798    ,P3RDT807  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT422-P3RDT429)        ,P3RDT429    ,P3RDT422  ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01926 ,0.01411 ,0.14239   ,0.01926 ,0.01411  ,0.04233  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT424-P3RDT429)        ,P3RDT424    ,P3RDT429  ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03854 ,0.02823 ,0.28486   ,0.03854 ,0.02823  ,0.08469  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT414-P3RDT424)        ,P3RDT414    ,P3RDT424  ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03853 ,0.02822 ,0.28479   ,0.03853 ,0.02822  ,0.08466  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405-P3RDT414)        ,P3RDT405    ,P3RDT414  ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12696 ,0.09300 ,0.93854   ,0.12696 ,0.09300  ,0.27901  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405-P3RDT418)        ,P3RDT405    ,P3RDT418  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT423-P3RDT590)        ,P3RDT423    ,P3RDT590  ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02013 ,0.01474 ,0.14878   ,0.02013 ,0.01474  ,0.04423  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT423-P3RDT426)        ,P3RDT426    ,P3RDT423  ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08051 ,0.05897 ,0.59514   ,0.08051 ,0.05897  ,0.17692  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405-P3RDT426)        ,P3RDT405    ,P3RDT426  ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12168 ,0.08914 ,0.89951   ,0.12168 ,0.08914  ,0.26741  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT801-P3RDT802)        ,P3RDT802    ,P3RDT801  ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16958 ,0.12422 ,1.25359   ,0.16958 ,0.12422  ,0.37267  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT802-P3RDT806)        ,P3RDT806    ,P3RDT802  ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04454 ,0.03263 ,0.32928   ,0.04454 ,0.03263  ,0.09789  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT792-P3RDT806)_s0     ,P3RDT792    ,P3RDT806  ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07352 ,0.05386 ,0.54349   ,0.07352 ,0.05386  ,0.16157  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT792-P3RDT806)_s1     ,P3RDT792    ,P3RDT806  ,12.47 ,0.390  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40626 ,0.29759 ,3.00316   ,0.40626 ,0.29759  ,0.89278  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT790-P3RDT792)_s0     ,P3RDT790    ,P3RDT792  ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20658 ,0.15133 ,1.52710   ,0.20658 ,0.15133  ,0.45398  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT790-P3RDT792)_s1     ,P3RDT790    ,P3RDT792  ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08679 ,0.06357 ,0.64155   ,0.08679 ,0.06357  ,0.19072  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT797-P3RDT809)        ,P3RDT797    ,P3RDT809  ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08134 ,0.05958 ,0.60125   ,0.08134 ,0.05958  ,0.17874  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT266-P3RDT797)        ,P3RDT266    ,P3RDT797  ,12.47 ,0.149  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15503 ,0.11356 ,1.14602   ,0.15503 ,0.11356  ,0.34069  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT630-P3RDT810)        ,P3RDT630    ,P3RDT810  ,12.47 ,4.206  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,4.37889 ,3.20763 ,32.36954  ,4.37889 ,3.20763  ,9.62288  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1022-P3RDT630)       ,P3RDT1022   ,P3RDT630  ,12.47 ,0.185  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19276 ,0.14120 ,1.42494   ,0.19276 ,0.14120  ,0.42361  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1022-P3RDT1023)_s0   ,P3RDT1023   ,P3RDT1022 ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08620 ,0.06314 ,0.63718   ,0.08620 ,0.06314  ,0.18942  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1022-P3RDT1023)_s1   ,P3RDT1023   ,P3RDT1022 ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06870 ,0.05032 ,0.50782   ,0.06870 ,0.05032  ,0.15096  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021-P3RDT1023)      ,P3RDT1021   ,P3RDT1023 ,12.47 ,0.068  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07042 ,0.05158 ,0.52056   ,0.07042 ,0.05158  ,0.15475  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021-P3RDT390)_s0    ,P3RDT390    ,P3RDT1021 ,12.47 ,0.173  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18021 ,0.13201 ,1.33213   ,0.18021 ,0.13201  ,0.39602  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021-P3RDT390)_s1    ,P3RDT390    ,P3RDT1021 ,12.47 ,2.367  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.46428 ,1.80514 ,18.21641  ,2.46428 ,1.80514  ,5.41541  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1021-P3RDT390)_s2    ,P3RDT390    ,P3RDT1021 ,12.47 ,0.579  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.60289 ,0.44163 ,4.45663   ,0.60289 ,0.44163  ,1.32488  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT971-P3RDT984)        ,P3RDT984    ,P3RDT971  ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11701 ,0.08571 ,0.86493   ,0.11701 ,0.08571  ,0.25713  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT969-P3RDT972)        ,P3RDT972    ,P3RDT969  ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04900 ,0.03590 ,0.36224   ,0.04900 ,0.03590  ,0.10769  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT972-P3RDT984)        ,P3RDT984    ,P3RDT972  ,12.47 ,0.245  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25557 ,0.18721 ,1.88920   ,0.25557 ,0.18721  ,0.56163  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT973-P3RDT984)        ,P3RDT973    ,P3RDT984  ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06145 ,0.04501 ,0.45421   ,0.06145 ,0.04501  ,0.13503  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT973-P3RDT979)        ,P3RDT979    ,P3RDT973  ,12.47 ,0.216  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22470 ,0.16460 ,1.66100   ,0.22470 ,0.16460  ,0.49379  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT358-P3RDT360)        ,P3RDT358    ,P3RDT360  ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19577 ,0.14340 ,1.44714   ,0.19577 ,0.14340  ,0.43021  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT361-P3RDT374)        ,P3RDT374    ,P3RDT361  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06206 ,0.04546 ,0.45873   ,0.06206 ,0.04546  ,0.13637  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT368-P3RDT371)        ,P3RDT371    ,P3RDT368  ,12.47 ,0.146  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15198 ,0.11133 ,1.12347   ,0.15198 ,0.11133  ,0.33399  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT812)_s0     ,P3RDT346    ,P3RDT812  ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13281 ,0.09729 ,0.98177   ,0.13281 ,0.09729  ,0.29186  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT812)_s1     ,P3RDT346    ,P3RDT812  ,12.47 ,0.739  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.76915 ,0.56342 ,5.68567   ,0.76915 ,0.56342  ,1.69025  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT812)_s2     ,P3RDT346    ,P3RDT812  ,12.47 ,1.978  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.05937 ,1.50853 ,15.22321  ,2.05937 ,1.50853  ,4.52559  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT380)_s0     ,P3RDT380    ,P3RDT346  ,12.47 ,0.230  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23911 ,0.17515 ,1.76752   ,0.23911 ,0.17515  ,0.52545  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT380)_s1     ,P3RDT380    ,P3RDT346  ,12.47 ,0.538  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55984 ,0.41010 ,4.13847   ,0.55984 ,0.41010  ,1.23029  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT346-P3RDT380)_s2     ,P3RDT380    ,P3RDT346  ,12.47 ,0.187  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19435 ,0.14237 ,1.43668   ,0.19435 ,0.14237  ,0.42710  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT380-P3RDT974)        ,P3RDT974    ,P3RDT380  ,12.47 ,1.369  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.42537 ,1.04411 ,10.53660  ,1.42537 ,1.04411  ,3.13234  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT974-P3RDT986)        ,P3RDT986    ,P3RDT974  ,12.47 ,0.447  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46493 ,0.34057 ,3.43684   ,0.46493 ,0.34057  ,1.02171  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT881-P3RDT893)        ,P3RDT893    ,P3RDT881  ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20600 ,0.15090 ,1.52275   ,0.20600 ,0.15090  ,0.45269  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT891-P3RDT901)        ,P3RDT901    ,P3RDT891  ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14853 ,0.10880 ,1.09793   ,0.14853 ,0.10880  ,0.32640  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT902-P3RDT921)        ,P3RDT902    ,P3RDT921  ,12.47 ,0.012  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01224 ,0.00897 ,0.09049   ,0.01224 ,0.00897  ,0.02690  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT901-P3RDT902)        ,P3RDT901    ,P3RDT902  ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05790 ,0.04241 ,0.42799   ,0.05790 ,0.04241  ,0.12723  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT743-P3RDT759)        ,P3RDT759    ,P3RDT743  ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13235 ,0.09695 ,0.97836   ,0.13235 ,0.09695  ,0.29085  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT749-P3RDT759)        ,P3RDT749    ,P3RDT759  ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03334 ,0.02442 ,0.24647   ,0.03334 ,0.02442  ,0.07327  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT708-P3RDT749)        ,P3RDT708    ,P3RDT749  ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15700 ,0.11501 ,1.16057   ,0.15700 ,0.11501  ,0.34502  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT708-P3RDT710)        ,P3RDT710    ,P3RDT708  ,12.47 ,0.029  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02991 ,0.02191 ,0.22110   ,0.02991 ,0.02191  ,0.06573  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT710-P3RDT760)        ,P3RDT760    ,P3RDT710  ,12.47 ,0.280  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29167 ,0.21365 ,2.15606   ,0.29167 ,0.21365  ,0.64096  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT455-P3RDT619)        ,P3RDT619    ,P3RDT455  ,12.47 ,7.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,7.32767 ,5.36767 ,54.16744  ,7.32767 ,5.36767  ,16.10300 ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT631-P3RDT640)        ,P3RDT631    ,P3RDT640  ,12.47 ,0.267  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27782 ,0.20351 ,2.05366   ,0.27782 ,0.20351  ,0.61052  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT774-P3RDT776)        ,P3RDT776    ,P3RDT774  ,12.47 ,0.184  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19124 ,0.14009 ,1.41370   ,0.19124 ,0.14009  ,0.42027  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT773-P3RDT776)        ,P3RDT773    ,P3RDT776  ,12.47 ,0.322  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33504 ,0.24543 ,2.47671   ,0.33504 ,0.24543  ,0.73628  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT631-P3RDT773)        ,P3RDT631    ,P3RDT773  ,12.47 ,0.216  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22445 ,0.16441 ,1.65917   ,0.22445 ,0.16441  ,0.49324  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT631-P3RDT642)        ,P3RDT642    ,P3RDT631  ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05307 ,0.03888 ,0.39234   ,0.05307 ,0.03888  ,0.11664  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT641-P3RDT642)        ,P3RDT641    ,P3RDT642  ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15787 ,0.11564 ,1.16701   ,0.15787 ,0.11564  ,0.34693  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT638-P3RDT641)        ,P3RDT638    ,P3RDT641  ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17370 ,0.12724 ,1.28399   ,0.17370 ,0.12724  ,0.38171  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT633-P3RDT638)        ,P3RDT633    ,P3RDT638  ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12896 ,0.09447 ,0.95332   ,0.12896 ,0.09447  ,0.28341  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT633-P3RDT637)        ,P3RDT637    ,P3RDT633  ,12.47 ,0.352  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36613 ,0.26820 ,2.70651   ,0.36613 ,0.26820  ,0.80460  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT634-P3RDT639)        ,P3RDT639    ,P3RDT634  ,12.47 ,0.118  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12310 ,0.09018 ,0.91000   ,0.12310 ,0.09018  ,0.27053  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT637-P3RDT639)        ,P3RDT637    ,P3RDT639  ,12.47 ,0.220  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22918 ,0.16788 ,1.69415   ,0.22918 ,0.16788  ,0.50364  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT732-P3RDT735)        ,P3RDT735    ,P3RDT732  ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12424 ,0.09101 ,0.91843   ,0.12424 ,0.09101  ,0.27303  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT733-P3RDT736)        ,P3RDT733    ,P3RDT736  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT733-P3RDT953)        ,P3RDT733    ,P3RDT953  ,12.47 ,0.174  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18149 ,0.13294 ,1.34159   ,0.18149 ,0.13294  ,0.39883  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT733-P3RDT735)        ,P3RDT735    ,P3RDT733  ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02046 ,0.01498 ,0.15121   ,0.02046 ,0.01498  ,0.04495  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT735-P3RDT739)        ,P3RDT739    ,P3RDT735  ,12.47 ,0.429  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44706 ,0.32748 ,3.30473   ,0.44706 ,0.32748  ,0.98244  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT197-P3RDT206)        ,P3RDT197    ,P3RDT206  ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04536 ,0.03323 ,0.33532   ,0.04536 ,0.03323  ,0.09968  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT376-P3RDT378)        ,P3RDT378    ,P3RDT376  ,12.47 ,0.211  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21919 ,0.16056 ,1.62026   ,0.21919 ,0.16056  ,0.48167  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT375-P3RDT377)        ,P3RDT377    ,P3RDT375  ,12.47 ,3.824  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,3.98182 ,2.91676 ,29.43431  ,3.98182 ,2.91676  ,8.75029  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT377-P3RDT378)        ,P3RDT378    ,P3RDT377  ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11015 ,0.08069 ,0.81425   ,0.11015 ,0.08069  ,0.24206  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT210-P3RDT378)        ,P3RDT210    ,P3RDT378  ,12.47 ,0.087  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09035 ,0.06619 ,0.66792   ,0.09035 ,0.06619  ,0.19856  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT210-P3RDT216)        ,P3RDT216    ,P3RDT210  ,12.47 ,0.034  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03553 ,0.02603 ,0.26264   ,0.03553 ,0.02603  ,0.07808  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT185-P3RDT216)        ,P3RDT185    ,P3RDT216  ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05613 ,0.04112 ,0.41494   ,0.05613 ,0.04112  ,0.12335  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT593-P3RDT613)        ,P3RDT593    ,P3RDT613  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT379-P3RDT606)        ,P3RDT606    ,P3RDT379  ,12.47 ,0.875  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.91151 ,0.66770 ,6.73807   ,0.91151 ,0.66770  ,2.00311  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT606-P3RDT653)        ,P3RDT606    ,P3RDT653  ,12.47 ,0.549  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57176 ,0.41883 ,4.22657   ,0.57176 ,0.41883  ,1.25648  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT606-P3RDT619)        ,P3RDT619    ,P3RDT606  ,12.47 ,0.331  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34424 ,0.25217 ,2.54471   ,0.34424 ,0.25217  ,0.75650  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT744-P3RDT758)        ,P3RDT744    ,P3RDT758  ,12.47 ,0.244  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25379 ,0.18591 ,1.87606   ,0.25379 ,0.18591  ,0.55772  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT745-P3RDT747)        ,P3RDT747    ,P3RDT745  ,12.47 ,0.165  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17219 ,0.12613 ,1.27288   ,0.17219 ,0.12613  ,0.37840  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT746-P3RDT747)        ,P3RDT747    ,P3RDT746  ,12.47 ,0.215  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22379 ,0.16393 ,1.65433   ,0.22379 ,0.16393  ,0.49180  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT747-P3RDT753)        ,P3RDT747    ,P3RDT753  ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10469 ,0.07669 ,0.77388   ,0.10469 ,0.07669  ,0.23006  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT747-P3RDT755)        ,P3RDT747    ,P3RDT755  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT747-P3RDT760)        ,P3RDT760    ,P3RDT747  ,12.47 ,0.511  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53226 ,0.38989 ,3.93457   ,0.53226 ,0.38989  ,1.16968  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT649-P3RDT650)        ,P3RDT649    ,P3RDT650  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06253 ,0.04581 ,0.46224   ,0.06253 ,0.04581  ,0.13742  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT649-P3RDT651)        ,P3RDT651    ,P3RDT649  ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01490 ,0.01091 ,0.11014   ,0.01490 ,0.01091  ,0.03274  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT283-P3RDT651)_s0     ,P3RDT283    ,P3RDT651  ,12.47 ,0.443  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46164 ,0.33816 ,3.41249   ,0.46164 ,0.33816  ,1.01447  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT283-P3RDT651)_s1     ,P3RDT283    ,P3RDT651  ,12.47 ,1.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.22949 ,0.90062 ,9.08858   ,1.22949 ,0.90062  ,2.70187  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT223-P3RDT326)        ,P3RDT223    ,P3RDT326  ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07462 ,0.05466 ,0.55161   ,0.07462 ,0.05466  ,0.16398  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT771-P3RDT772)        ,P3RDT771    ,P3RDT772  ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08741 ,0.06403 ,0.64613   ,0.08741 ,0.06403  ,0.19208  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT771-P3RDT993)        ,P3RDT993    ,P3RDT771  ,12.47 ,0.207  ,1P_UG_AL_#2_15_12_47_0                 ,0.19031 ,0.19798 ,32.86693  ,0.19031 ,0.19798  ,0.59394  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715-P3RDT718)_s0     ,P3RDT715    ,P3RDT718  ,12.47 ,0.091  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09441 ,0.06916 ,0.69788   ,0.09441 ,0.06916  ,0.20747  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715-P3RDT718)_s1     ,P3RDT715    ,P3RDT718  ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07385 ,0.05409 ,0.54588   ,0.07385 ,0.05409  ,0.16228  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT189-P3RDT200)        ,P3RDT200    ,P3RDT189  ,12.47 ,0.361  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37614 ,0.27553 ,2.78050   ,0.37614 ,0.27553  ,0.82659  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT215-P3RDT952)_s0     ,P3RDT215    ,P3RDT952  ,12.47 ,0.367  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38258 ,0.28025 ,2.82812   ,0.38258 ,0.28025  ,0.84075  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT215-P3RDT952)_s1     ,P3RDT215    ,P3RDT952  ,12.47 ,1.637  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.70442 ,1.24852 ,12.59934  ,1.70442 ,1.24852  ,3.74556  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT193-P3RDT215)        ,P3RDT193    ,P3RDT215  ,12.47 ,0.265  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27569 ,0.20195 ,2.03799   ,0.27569 ,0.20195  ,0.60586  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT193-P3RDT219)_s0     ,P3RDT219    ,P3RDT193  ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12862 ,0.09422 ,0.95078   ,0.12862 ,0.09422  ,0.28265  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT193-P3RDT219)_s1     ,P3RDT219    ,P3RDT193  ,12.47 ,0.003  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00356 ,0.00261 ,0.02633   ,0.00356 ,0.00261  ,0.00783  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT296-P3RDT298)        ,P3RDT296    ,P3RDT298  ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14540 ,0.10651 ,1.07480   ,0.14540 ,0.10651  ,0.31952  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
