Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT296-P3RDT299)        ,P3RDT296    ,P3RDT299  ,12.47 ,0.100  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10395 ,0.07615 ,0.76845   ,0.10395 ,0.07615  ,0.22845  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT291-P3RDT305)        ,P3RDT305    ,P3RDT291  ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18899 ,0.13844 ,1.39706   ,0.18899 ,0.13844  ,0.41532  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT311-P3RDT866)        ,P3RDT311    ,P3RDT866  ,12.47 ,0.223  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23201 ,0.16995 ,1.71505   ,0.23201 ,0.16995  ,0.50985  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT311-P3RDT870)        ,P3RDT311    ,P3RDT870  ,12.47 ,0.514  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53552 ,0.39228 ,3.95864   ,0.53552 ,0.39228  ,1.17683  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862-P3RDT869)        ,P3RDT862    ,P3RDT869  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT862-P3RDT865)        ,P3RDT865    ,P3RDT862  ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15915 ,0.11658 ,1.17649   ,0.15915 ,0.11658  ,0.34975  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT859-P3RDT864)        ,P3RDT859    ,P3RDT864  ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07661 ,0.05612 ,0.56630   ,0.07661 ,0.05612  ,0.16835  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT859-P3RDT863)        ,P3RDT863    ,P3RDT859  ,12.47 ,0.128  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13345 ,0.09775 ,0.98646   ,0.13345 ,0.09775  ,0.29326  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT863-P3RDT874)        ,P3RDT863    ,P3RDT874  ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15673 ,0.11481 ,1.15855   ,0.15673 ,0.11481  ,0.34442  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT863-P3RDT865)        ,P3RDT865    ,P3RDT863  ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15850 ,0.11611 ,1.17168   ,0.15850 ,0.11611  ,0.34832  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT850-P3RDT868)        ,P3RDT868    ,P3RDT850  ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10549 ,0.07727 ,0.77981   ,0.10549 ,0.07727  ,0.23182  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT925-P3RDT927)        ,P3RDT925    ,P3RDT927  ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06178 ,0.04525 ,0.45665   ,0.06178 ,0.04525  ,0.13575  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT925-P3RDT926)        ,P3RDT926    ,P3RDT925  ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04056 ,0.02971 ,0.29980   ,0.04056 ,0.02971  ,0.08913  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT851-P3RDT926)        ,P3RDT851    ,P3RDT926  ,12.47 ,0.279  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29071 ,0.21295 ,2.14894   ,0.29071 ,0.21295  ,0.63884  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT851-P3RDT868)        ,P3RDT868    ,P3RDT851  ,12.47 ,0.243  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25254 ,0.18499 ,1.86683   ,0.25254 ,0.18499  ,0.55498  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT849-P3RDT868)        ,P3RDT849    ,P3RDT868  ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06779 ,0.04966 ,0.50112   ,0.06779 ,0.04966  ,0.14897  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT847-P3RDT849)        ,P3RDT847    ,P3RDT849  ,12.47 ,0.079  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08268 ,0.06056 ,0.61118   ,0.08268 ,0.06056  ,0.18169  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT848-P3RDT855)        ,P3RDT848    ,P3RDT855  ,12.47 ,0.213  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22156 ,0.16230 ,1.63782   ,0.22156 ,0.16230  ,0.48690  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT842-P3RDT848)        ,P3RDT842    ,P3RDT848  ,12.47 ,0.025  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02554 ,0.01871 ,0.18876   ,0.02554 ,0.01871  ,0.05612  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT853-P3RDT856)        ,P3RDT853    ,P3RDT856  ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10316 ,0.07556 ,0.76256   ,0.10316 ,0.07556  ,0.22669  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT853-P3RDT873)        ,P3RDT873    ,P3RDT853  ,12.47 ,0.498  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51802 ,0.37946 ,3.82930   ,0.51802 ,0.37946  ,1.13838  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT861-P3RDT873)        ,P3RDT873    ,P3RDT861  ,12.47 ,0.292  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30353 ,0.22234 ,2.24377   ,0.30353 ,0.22234  ,0.66703  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT652-P3RDT654)_s0     ,P3RDT654    ,P3RDT652  ,12.47 ,0.371  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38651 ,0.28312 ,2.85712   ,0.38651 ,0.28312  ,0.84937  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT652-P3RDT654)_s1     ,P3RDT654    ,P3RDT652  ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21385 ,0.15665 ,1.58084   ,0.21385 ,0.15665  ,0.46995  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT652-P3RDT654)_s2     ,P3RDT654    ,P3RDT652  ,12.47 ,0.167  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17386 ,0.12736 ,1.28521   ,0.17386 ,0.12736  ,0.38207  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT654-P3RDT657)        ,P3RDT657    ,P3RDT654  ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02082 ,0.01525 ,0.15391   ,0.02082 ,0.01525  ,0.04575  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT308-P3RDT657)_s0     ,P3RDT308    ,P3RDT657  ,12.47 ,0.243  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25335 ,0.18558 ,1.87280   ,0.25335 ,0.18558  ,0.55675  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT308-P3RDT657)_s1     ,P3RDT308    ,P3RDT657  ,12.47 ,0.239  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24865 ,0.18214 ,1.83805   ,0.24865 ,0.18214  ,0.54642  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT308-P3RDT657)_s2     ,P3RDT308    ,P3RDT657  ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09640 ,0.07061 ,0.71259   ,0.09640 ,0.07061  ,0.21184  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305-P3RDT309)_s0     ,P3RDT305    ,P3RDT309  ,12.47 ,0.252  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26263 ,0.19238 ,1.94142   ,0.26263 ,0.19238  ,0.57715  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305-P3RDT309)_s1     ,P3RDT305    ,P3RDT309  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06286 ,0.04604 ,0.46465   ,0.06286 ,0.04604  ,0.13813  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT348-P3RDT350)_s0     ,P3RDT350    ,P3RDT348  ,12.47 ,0.325  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33843 ,0.24791 ,2.50176   ,0.33843 ,0.24791  ,0.74373  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT348-P3RDT350)_s1     ,P3RDT350    ,P3RDT348  ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03973 ,0.02910 ,0.29366   ,0.03973 ,0.02910  ,0.08730  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT351-P3RDT353)_s0     ,P3RDT351    ,P3RDT353  ,12.47 ,0.209  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21767 ,0.15945 ,1.60908   ,0.21767 ,0.15945  ,0.47835  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT351-P3RDT353)_s1     ,P3RDT351    ,P3RDT353  ,12.47 ,0.046  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04739 ,0.03472 ,0.35035   ,0.04739 ,0.03472  ,0.10415  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT349-P3RDT351)        ,P3RDT349    ,P3RDT351  ,12.47 ,0.269  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27972 ,0.20490 ,2.06773   ,0.27972 ,0.20490  ,0.61470  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT349-P3RDT357)        ,P3RDT357    ,P3RDT349  ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06006 ,0.04399 ,0.44397   ,0.06006 ,0.04399  ,0.13198  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT355-P3RDT356)        ,P3RDT355    ,P3RDT356  ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05966 ,0.04371 ,0.44105   ,0.05966 ,0.04371  ,0.13112  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT355-P3RDT357)_s0     ,P3RDT357    ,P3RDT355  ,12.47 ,0.262  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27288 ,0.19989 ,2.01717   ,0.27288 ,0.19989  ,0.59967  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT355-P3RDT357)_s1     ,P3RDT357    ,P3RDT355  ,12.47 ,0.109  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11378 ,0.08334 ,0.84106   ,0.11378 ,0.08334  ,0.25003  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT354-P3RDT357)        ,P3RDT354    ,P3RDT357  ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15918 ,0.11660 ,1.17670   ,0.15918 ,0.11660  ,0.34981  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT352-P3RDT354)_s0     ,P3RDT352    ,P3RDT354  ,12.47 ,0.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16535 ,0.12112 ,1.22232   ,0.16535 ,0.12112  ,0.36337  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT352-P3RDT354)_s1     ,P3RDT352    ,P3RDT354  ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03928 ,0.02877 ,0.29036   ,0.03928 ,0.02877  ,0.08632  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT350-P3RDT352)        ,P3RDT350    ,P3RDT352  ,12.47 ,0.247  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25679 ,0.18811 ,1.89825   ,0.25679 ,0.18811  ,0.56432  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014-P3RDT775)_s0    ,P3RDT1014   ,P3RDT775  ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10079 ,0.07383 ,0.74509   ,0.10079 ,0.07383  ,0.22150  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014-P3RDT775)_s1    ,P3RDT1014   ,P3RDT775  ,12.47 ,1.611  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.67752 ,1.22882 ,12.40054  ,1.67752 ,1.22882  ,3.68646  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1015-P3RDT1016)      ,P3RDT1016   ,P3RDT1015 ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07927 ,0.05806 ,0.58595   ,0.07927 ,0.05806  ,0.17419  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1013-P3RDT1016)_s0   ,P3RDT1013   ,P3RDT1016 ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15952 ,0.11685 ,1.17921   ,0.15952 ,0.11685  ,0.35056  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1013-P3RDT1016)_s1   ,P3RDT1013   ,P3RDT1016 ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08650 ,0.06336 ,0.63942   ,0.08650 ,0.06336  ,0.19009  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1013-P3RDT300)       ,P3RDT300    ,P3RDT1013 ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05935 ,0.04348 ,0.43875   ,0.05935 ,0.04348  ,0.13043  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT300-P3RDT312)        ,P3RDT312    ,P3RDT300  ,12.47 ,0.316  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32894 ,0.24096 ,2.43159   ,0.32894 ,0.24096  ,0.72287  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT288-P3RDT303)        ,P3RDT303    ,P3RDT288  ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05687 ,0.04166 ,0.42036   ,0.05687 ,0.04166  ,0.12497  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT303-P3RDT312)        ,P3RDT312    ,P3RDT303  ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05865 ,0.04296 ,0.43357   ,0.05865 ,0.04296  ,0.12889  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT304-P3RDT312)        ,P3RDT304    ,P3RDT312  ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07819 ,0.05728 ,0.57799   ,0.07819 ,0.05728  ,0.17183  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT719-P3RDT777)        ,P3RDT719    ,P3RDT777  ,12.47 ,0.170  ,1P_UG_AL_#2_15_12_47_0                 ,0.15610 ,0.16239 ,26.95915  ,0.15610 ,0.16239  ,0.48718  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT719-P3RDT724)        ,P3RDT724    ,P3RDT719  ,12.47 ,0.718  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74743 ,0.54750 ,5.52511   ,0.74743 ,0.54750  ,1.64251  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT716-P3RDT724)        ,P3RDT716    ,P3RDT724  ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06995 ,0.05124 ,0.51705   ,0.06995 ,0.05124  ,0.15371  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1011-P3RDT200)_s0    ,P3RDT200    ,P3RDT1011 ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13544 ,0.09921 ,1.00122   ,0.13544 ,0.09921  ,0.29764  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1011-P3RDT200)_s1    ,P3RDT200    ,P3RDT1011 ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21323 ,0.15619 ,1.57623   ,0.21323 ,0.15619  ,0.46858  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT635-P3RDT643)        ,P3RDT643    ,P3RDT635  ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03409 ,0.02497 ,0.25200   ,0.03409 ,0.02497  ,0.07492  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT643-P3RDT645)        ,P3RDT645    ,P3RDT643  ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07273 ,0.05327 ,0.53760   ,0.07273 ,0.05327  ,0.15982  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT632-P3RDT645)        ,P3RDT632    ,P3RDT645  ,12.47 ,0.063  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06579 ,0.04819 ,0.48634   ,0.06579 ,0.04819  ,0.14458  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT632-P3RDT644)        ,P3RDT644    ,P3RDT632  ,12.47 ,0.063  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06529 ,0.04782 ,0.48261   ,0.06529 ,0.04782  ,0.14347  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT636-P3RDT644)        ,P3RDT636    ,P3RDT644  ,12.47 ,0.114  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11840 ,0.08673 ,0.87520   ,0.11840 ,0.08673  ,0.26018  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT286-P3RDT636)_s0     ,P3RDT286    ,P3RDT636  ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14785 ,0.10830 ,1.09293   ,0.14785 ,0.10830  ,0.32491  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT286-P3RDT636)_s1     ,P3RDT286    ,P3RDT636  ,12.47 ,2.400  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.49861 ,1.83029 ,18.47019  ,2.49861 ,1.83029  ,5.49086  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT839-P3RDT840)        ,P3RDT839    ,P3RDT840  ,12.47 ,0.100  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10372 ,0.07597 ,0.76668   ,0.10372 ,0.07597  ,0.22792  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT705-P3RDT839)_s0     ,P3RDT705    ,P3RDT839  ,12.47 ,0.385  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.40083 ,0.29362 ,2.96300   ,0.40083 ,0.29362  ,0.88085  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT705-P3RDT839)_s1     ,P3RDT705    ,P3RDT839  ,12.47 ,0.023  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02403 ,0.01760 ,0.17763   ,0.02403 ,0.01760  ,0.05281  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT706-P3RDT841)        ,P3RDT706    ,P3RDT841  ,12.47 ,0.468  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48756 ,0.35715 ,3.60411   ,0.48756 ,0.35715  ,1.07144  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT706-P3RDT709)        ,P3RDT709    ,P3RDT706  ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15913 ,0.11657 ,1.17631   ,0.15913 ,0.11657  ,0.34970  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT890-P3RDT897)        ,P3RDT890    ,P3RDT897  ,12.47 ,0.114  ,1P_UG_AL_#2_15_12_47_0                 ,0.10442 ,0.10863 ,18.03417  ,0.10442 ,0.10863  ,0.32589  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT886-P3RDT919)        ,P3RDT886    ,P3RDT919  ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT893-P3RDT918)        ,P3RDT893    ,P3RDT918  ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16316 ,0.11952 ,1.20609   ,0.16316 ,0.11952  ,0.35855  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT999-P3RHS0_1247)     ,P3RHS0_1247 ,P3RDT999  ,12.47 ,12.985 ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.74665 ,4.60068 ,163.07733 ,1.89974 ,11.76594 ,11.76594 ,960 ,1 ,ABC ,ABC_MV ,3_MV_960     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1057-P3RDT1062)      ,P3RDT1057   ,P3RDT1062 ,12.47 ,0.138  ,1P_UG_AL_#2_15_12_47_0                 ,0.12653 ,0.13163 ,21.85263  ,0.12653 ,0.13163  ,0.39490  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1079-P3RDT1082)      ,P3RDT1079   ,P3RDT1082 ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20841 ,0.15266 ,1.54059   ,0.20841 ,0.15266  ,0.45799  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1078-P3RDT1083)      ,P3RDT1083   ,P3RDT1078 ,12.47 ,0.474  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.49372 ,0.36166 ,3.64967   ,0.49372 ,0.36166  ,1.08498  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1081-P3RDT1083)      ,P3RDT1083   ,P3RDT1081 ,12.47 ,0.340  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35447 ,0.25966 ,2.62032   ,0.35447 ,0.25966  ,0.77897  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1076-P3RDT1083)      ,P3RDT1076   ,P3RDT1083 ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14642 ,0.10726 ,1.08240   ,0.14642 ,0.10726  ,0.32178  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1-P3RDT2)            ,P3RDT1      ,P3RDT2    ,12.47 ,0.077  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07972 ,0.05840 ,0.58929   ,0.07972 ,0.05840  ,0.17519  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT179-P3RDT78)_s0      ,P3RDT179    ,P3RDT78   ,12.47 ,0.373  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.38870 ,0.28473 ,2.87332   ,0.38870 ,0.28473  ,0.85419  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT179-P3RDT78)_s1      ,P3RDT179    ,P3RDT78   ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23712 ,0.17369 ,1.75280   ,0.23712 ,0.17369  ,0.52108  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT178-P3RDT179)        ,P3RDT178    ,P3RDT179  ,12.47 ,0.046  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04765 ,0.03490 ,0.35224   ,0.04765 ,0.03490  ,0.10471  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT154-P3RDT178)        ,P3RDT154    ,P3RDT178  ,12.47 ,0.783  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81510 ,0.59708 ,6.02535   ,0.81510 ,0.59708  ,1.79123  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT154-P3RDT176)        ,P3RDT176    ,P3RDT154  ,12.47 ,0.110  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11493 ,0.08419 ,0.84959   ,0.11493 ,0.08419  ,0.25257  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT157-P3RDT159)        ,P3RDT159    ,P3RDT157  ,12.47 ,0.096  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09987 ,0.07315 ,0.73822   ,0.09987 ,0.07315  ,0.21946  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT961-P3RDT962)        ,P3RDT962    ,P3RDT961  ,12.47 ,0.623  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64824 ,0.47485 ,4.79194   ,0.64824 ,0.47485  ,1.42456  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT955-P3RDT962)        ,P3RDT955    ,P3RDT962  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06202 ,0.04543 ,0.45844   ,0.06202 ,0.04543  ,0.13629  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT955-P3RDT959)        ,P3RDT959    ,P3RDT955  ,12.47 ,0.567  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.58984 ,0.43207 ,4.36023   ,0.58984 ,0.43207  ,1.29622  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT112-P3RDT114)        ,P3RDT114    ,P3RDT112  ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03377 ,0.02474 ,0.24963   ,0.03377 ,0.02474  ,0.07421  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT109-P3RDT114)        ,P3RDT109    ,P3RDT114  ,12.47 ,0.300  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31228 ,0.22875 ,2.30844   ,0.31228 ,0.22875  ,0.68626  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT109-P3RDT115)_s0     ,P3RDT115    ,P3RDT109  ,12.47 ,0.359  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37350 ,0.27360 ,2.76098   ,0.37350 ,0.27360  ,0.82079  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT109-P3RDT115)_s1     ,P3RDT115    ,P3RDT109  ,12.47 ,0.112  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11711 ,0.08579 ,0.86573   ,0.11711 ,0.08579  ,0.25737  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT110-P3RDT115)_s0     ,P3RDT115    ,P3RDT110  ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13673 ,0.10016 ,1.01071   ,0.13673 ,0.10016  ,0.30047  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT110-P3RDT115)_s1     ,P3RDT115    ,P3RDT110  ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03424 ,0.02508 ,0.25314   ,0.03424 ,0.02508  ,0.07525  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT105-P3RDT106)        ,P3RDT105    ,P3RDT106  ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21664 ,0.15869 ,1.60143   ,0.21664 ,0.15869  ,0.47608  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT10-P3RDT6)           ,P3RDT6      ,P3RDT10   ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17070 ,0.12504 ,1.26184   ,0.17070 ,0.12504  ,0.37512  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT12-P3RDT3)           ,P3RDT12     ,P3RDT3    ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT12-P3RDT69)          ,P3RDT69     ,P3RDT12   ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12234 ,0.08962 ,0.90435   ,0.12234 ,0.08962  ,0.26885  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT65-P3RDT80)          ,P3RDT80     ,P3RDT65   ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12550 ,0.09193 ,0.92771   ,0.12550 ,0.09193  ,0.27579  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT73-P3RDT85)          ,P3RDT85     ,P3RDT73   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04078 ,0.02987 ,0.30145   ,0.04078 ,0.02987  ,0.08962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT79-P3RDT85)          ,P3RDT79     ,P3RDT85   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06117 ,0.04481 ,0.45221   ,0.06117 ,0.04481  ,0.13444  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT66-P3RDT79)          ,P3RDT66     ,P3RDT79   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04078 ,0.02987 ,0.30145   ,0.04078 ,0.02987  ,0.08962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT66-P3RDT83)          ,P3RDT83     ,P3RDT66   ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02040 ,0.01494 ,0.15076   ,0.02040 ,0.01494  ,0.04482  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT70-P3RDT83)          ,P3RDT70     ,P3RDT83   ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06117 ,0.04481 ,0.45221   ,0.06117 ,0.04481  ,0.13443  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT68-P3RDT70)          ,P3RDT68     ,P3RDT70   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04078 ,0.02987 ,0.30145   ,0.04078 ,0.02987  ,0.08962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT68-P3RDT80)          ,P3RDT80     ,P3RDT68   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04078 ,0.02987 ,0.30145   ,0.04078 ,0.02987  ,0.08962  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71-P3RDT82)          ,P3RDT71     ,P3RDT82   ,12.47 ,0.187  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19465 ,0.14258 ,1.43889   ,0.19465 ,0.14258  ,0.42775  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT72-P3RDT76)          ,P3RDT76     ,P3RDT72   ,12.47 ,0.107  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11090 ,0.08124 ,0.81980   ,0.11090 ,0.08124  ,0.24371  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT75-P3RDT76)          ,P3RDT75     ,P3RDT76   ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12409 ,0.09090 ,0.91727   ,0.12409 ,0.09090  ,0.27269  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT75-P3RDT84)          ,P3RDT84     ,P3RDT75   ,12.47 ,0.122  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12664 ,0.09276 ,0.93611   ,0.12664 ,0.09276  ,0.27829  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71-P3RDT84)_s0       ,P3RDT71     ,P3RDT84   ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16641 ,0.12190 ,1.23010   ,0.16641 ,0.12190  ,0.36569  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT71-P3RDT84)_s1       ,P3RDT71     ,P3RDT84   ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01610 ,0.01179 ,0.11898   ,0.01610 ,0.01179  ,0.03537  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT134)_s0     ,P3RDT129    ,P3RDT134  ,12.47 ,0.119  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12344 ,0.09043 ,0.91252   ,0.12344 ,0.09043  ,0.27128  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT134)_s1     ,P3RDT129    ,P3RDT134  ,12.47 ,0.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02823 ,0.02068 ,0.20869   ,0.02823 ,0.02068  ,0.06204  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT132-P3RDT136)        ,P3RDT136    ,P3RDT132  ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06202 ,0.04543 ,0.45844   ,0.06202 ,0.04543  ,0.13629  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT136)        ,P3RDT129    ,P3RDT136  ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02068 ,0.01515 ,0.15287   ,0.02068 ,0.01515  ,0.04544  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT131)_s0     ,P3RDT131    ,P3RDT129  ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24831 ,0.18189 ,1.83555   ,0.24831 ,0.18189  ,0.54568  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT131)_s1     ,P3RDT131    ,P3RDT129  ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21346 ,0.15636 ,1.57792   ,0.21346 ,0.15636  ,0.46909  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT129-P3RDT131)_s2     ,P3RDT131    ,P3RDT129  ,12.47 ,0.172  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17913 ,0.13122 ,1.32415   ,0.17913 ,0.13122  ,0.39365  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT130-P3RDT131)_s0     ,P3RDT131    ,P3RDT130  ,12.47 ,0.105  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10946 ,0.08018 ,0.80916   ,0.10946 ,0.08018  ,0.24055  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT130-P3RDT131)_s1     ,P3RDT131    ,P3RDT130  ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01794 ,0.01314 ,0.13264   ,0.01794 ,0.01314  ,0.03943  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT131-P3RDT135)        ,P3RDT135    ,P3RDT131  ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21181 ,0.15516 ,1.56576   ,0.21181 ,0.15516  ,0.46547  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT135-P3RDT81)         ,P3RDT81     ,P3RDT135  ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01946 ,0.01426 ,0.14387   ,0.01946 ,0.01426  ,0.04277  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT67-P3RDT81)          ,P3RDT67     ,P3RDT81   ,12.47 ,0.533  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55467 ,0.40631 ,4.10025   ,0.55467 ,0.40631  ,1.21893  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT119-P3RDT120)        ,P3RDT120    ,P3RDT119  ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13520 ,0.09904 ,0.99944   ,0.13520 ,0.09904  ,0.29711  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT120-P3RDT121)        ,P3RDT121    ,P3RDT120  ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05455 ,0.03996 ,0.40325   ,0.05455 ,0.03996  ,0.11988  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT117-P3RDT121)        ,P3RDT117    ,P3RDT121  ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02088 ,0.01529 ,0.15432   ,0.02088 ,0.01529  ,0.04588  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT117-P3RDT118)        ,P3RDT118    ,P3RDT117  ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05016 ,0.03674 ,0.37077   ,0.05016 ,0.03674  ,0.11022  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT118-P3RDT40)_s0      ,P3RDT40     ,P3RDT118  ,12.47 ,0.190  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19829 ,0.14525 ,1.46577   ,0.19829 ,0.14525  ,0.43575  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT118-P3RDT40)_s1      ,P3RDT40     ,P3RDT118  ,12.47 ,0.867  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.90239 ,0.66102 ,6.67065   ,0.90239 ,0.66102  ,1.98306  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT40-P3RDT42)_s0       ,P3RDT42     ,P3RDT40   ,12.47 ,0.165  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17192 ,0.12594 ,1.27089   ,0.17192 ,0.12594  ,0.37781  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT40-P3RDT42)_s1       ,P3RDT42     ,P3RDT40   ,12.47 ,0.423  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44004 ,0.32234 ,3.25287   ,0.44004 ,0.32234  ,0.96702  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT152-P3RDT42)         ,P3RDT152    ,P3RDT42   ,12.47 ,0.039  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04036 ,0.02957 ,0.29837   ,0.04036 ,0.02957  ,0.08870  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT133-P3RDT152)        ,P3RDT133    ,P3RDT152  ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08073 ,0.05913 ,0.59675   ,0.08073 ,0.05913  ,0.17740  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT133-P3RDT67)         ,P3RDT67     ,P3RDT133  ,12.47 ,0.464  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48350 ,0.35417 ,3.57408   ,0.48350 ,0.35417  ,1.06251  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT16-P3RDT4)           ,P3RDT16     ,P3RDT4    ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03295 ,0.02413 ,0.24354   ,0.03295 ,0.02413  ,0.07240  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT107-P3RDT16)         ,P3RDT107    ,P3RDT16   ,12.47 ,0.513  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53427 ,0.39137 ,3.94945   ,0.53427 ,0.39137  ,1.17410  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT161-P3RDT163)        ,P3RDT161    ,P3RDT163  ,12.47 ,0.264  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27456 ,0.20112 ,2.02957   ,0.27456 ,0.20112  ,0.60336  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1447-P3RDT1452)      ,P3RDT1452   ,P3RDT1447 ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04334 ,0.03175 ,0.32036   ,0.04334 ,0.03175  ,0.09524  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT162-P3RDT168)        ,P3RDT162    ,P3RDT168  ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28423 ,0.20821 ,2.10111   ,0.28423 ,0.20821  ,0.62462  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT434-P3RDT440)        ,P3RDT440    ,P3RDT434  ,12.47 ,0.485  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.50474 ,0.36973 ,3.73115   ,0.50474 ,0.36973  ,1.10920  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT435-P3RDT440)_s0     ,P3RDT440    ,P3RDT435  ,12.47 ,0.356  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37073 ,0.27157 ,2.74049   ,0.37073 ,0.27157  ,0.81470  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT435-P3RDT440)_s1     ,P3RDT440    ,P3RDT435  ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02046 ,0.01499 ,0.15126   ,0.02046 ,0.01499  ,0.04497  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT437-P3RDT439)        ,P3RDT437    ,P3RDT439  ,12.47 ,0.190  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19750 ,0.14467 ,1.45992   ,0.19750 ,0.14467  ,0.43401  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT436-P3RDT437)        ,P3RDT436    ,P3RDT437  ,12.47 ,0.327  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34009 ,0.24913 ,2.51404   ,0.34009 ,0.24913  ,0.74738  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT436-P3RDT956)        ,P3RDT956    ,P3RDT436  ,12.47 ,0.414  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43056 ,0.31539 ,3.18275   ,0.43056 ,0.31539  ,0.94617  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT956-P3RDT960)        ,P3RDT960    ,P3RDT956  ,12.47 ,0.905  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.94183 ,0.68991 ,6.96216   ,0.94183 ,0.68991  ,2.06972  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT957-P3RDT963)        ,P3RDT957    ,P3RDT963  ,12.47 ,0.463  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48215 ,0.35318 ,3.56411   ,0.48215 ,0.35318  ,1.05955  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT957-P3RDT960)        ,P3RDT960    ,P3RDT957  ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07844 ,0.05746 ,0.57986   ,0.07844 ,0.05746  ,0.17238  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT438-P3RDT538)        ,P3RDT538    ,P3RDT438  ,12.47 ,0.321  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33374 ,0.24447 ,2.46705   ,0.33374 ,0.24447  ,0.73341  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT542-P3RDT545)        ,P3RDT542    ,P3RDT545  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT539-P3RDT542)        ,P3RDT539    ,P3RDT542  ,12.47 ,0.189  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19694 ,0.14426 ,1.45583   ,0.19694 ,0.14426  ,0.43279  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT539-P3RDT541)        ,P3RDT541    ,P3RDT539  ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09134 ,0.06691 ,0.67519   ,0.09134 ,0.06691  ,0.20072  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT541-P3RDT543)        ,P3RDT541    ,P3RDT543  ,12.47 ,0.154  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16043 ,0.11752 ,1.18593   ,0.16043 ,0.11752  ,0.35256  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1071-P3RDT1075)      ,P3RDT1075   ,P3RDT1071 ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12146 ,0.08897 ,0.89787   ,0.12146 ,0.08897  ,0.26692  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1072-P3RDT1075)      ,P3RDT1072   ,P3RDT1075 ,12.47 ,0.187  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19455 ,0.14252 ,1.43818   ,0.19455 ,0.14252  ,0.42755  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1072-P3RDT541)       ,P3RDT541    ,P3RDT1072 ,12.47 ,0.301  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31313 ,0.22937 ,2.31468   ,0.31313 ,0.22937  ,0.68811  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT541-P3RDT547)        ,P3RDT547    ,P3RDT541  ,12.47 ,0.123  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12817 ,0.09389 ,0.94747   ,0.12817 ,0.09389  ,0.28167  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT544-P3RDT547)        ,P3RDT547    ,P3RDT544  ,12.47 ,0.228  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23754 ,0.17401 ,1.75596   ,0.23754 ,0.17401  ,0.52202  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1077-P3RDT494)       ,P3RDT1077   ,P3RDT494  ,12.47 ,1.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.21247 ,0.88816 ,8.96281   ,1.21247 ,0.88816  ,2.66448  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1077-P3RDT1086)      ,P3RDT1086   ,P3RDT1077 ,12.47 ,0.158  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16479 ,0.12071 ,1.21817   ,0.16479 ,0.12071  ,0.36214  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1059-P3RDT1064)      ,P3RDT1064   ,P3RDT1059 ,12.47 ,0.102  ,1P_UG_AL_#2_15_12_47_0                 ,0.09402 ,0.09781 ,16.23806  ,0.09402 ,0.09781  ,0.29344  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1064-P3RDT1087)      ,P3RDT1087   ,P3RDT1064 ,12.47 ,0.053  ,1P_UG_AL_#2_15_12_47_0                 ,0.04903 ,0.05101 ,8.46848   ,0.04903 ,0.05101  ,0.15303  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1085-P3RDT1087)      ,P3RDT1085   ,P3RDT1087 ,12.47 ,0.704  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.73309 ,0.53700 ,5.41911   ,0.73309 ,0.53700  ,1.61100  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1053-P3RDT1058)      ,P3RDT1058   ,P3RDT1053 ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01805 ,0.01322 ,0.13345   ,0.01805 ,0.01322  ,0.03967  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1056-P3RDT1058)      ,P3RDT1056   ,P3RDT1058 ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05414 ,0.03966 ,0.40024   ,0.05414 ,0.03966  ,0.11898  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1056-P3RDT1065)      ,P3RDT1065   ,P3RDT1056 ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15665 ,0.11475 ,1.15802   ,0.15665 ,0.11475  ,0.34426  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1052-P3RDT1065)      ,P3RDT1052   ,P3RDT1065 ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13108 ,0.09602 ,0.96896   ,0.13108 ,0.09602  ,0.28805  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1149-P3RDT1152)      ,P3RDT1152   ,P3RDT1149 ,12.47 ,0.146  ,1P_UG_AL_#2_15_12_47_0                 ,0.13399 ,0.13940 ,23.14160  ,0.13399 ,0.13940  ,0.41819  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1152-P3RDT1155)      ,P3RDT1152   ,P3RDT1155 ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1152-P3RDT1164)      ,P3RDT1164   ,P3RDT1152 ,12.47 ,0.055  ,1P_UG_AL_#2_15_12_47_0                 ,0.05088 ,0.05294 ,8.78801   ,0.05088 ,0.05294  ,0.15881  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1164-P3RDT1180)      ,P3RDT1164   ,P3RDT1180 ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1150-P3RDT1172)      ,P3RDT1150   ,P3RDT1172 ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1371-P3RDT1382)      ,P3RDT1371   ,P3RDT1382 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1483-P3RDT1503)_s0   ,P3RDT1483   ,P3RDT1503 ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15925 ,0.11665 ,1.17718   ,0.15925 ,0.11665  ,0.34996  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1483-P3RDT1503)_s1   ,P3RDT1483   ,P3RDT1503 ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05820 ,0.04263 ,0.43023   ,0.05820 ,0.04263  ,0.12790  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1485-P3RDT1505)      ,P3RDT1505   ,P3RDT1485 ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15089 ,0.11053 ,1.11540   ,0.15089 ,0.11053  ,0.33159  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1493-P3RDT1505)      ,P3RDT1493   ,P3RDT1505 ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04945 ,0.03622 ,0.36551   ,0.04945 ,0.03622  ,0.10866  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1493-P3RDT1496)      ,P3RDT1496   ,P3RDT1493 ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18885 ,0.13834 ,1.39602   ,0.18885 ,0.13834  ,0.41501  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1497-P3RDT1500)      ,P3RDT1500   ,P3RDT1497 ,12.47 ,0.074  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07724 ,0.05658 ,0.57099   ,0.07724 ,0.05658  ,0.16975  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1496-P3RDT1500)      ,P3RDT1496   ,P3RDT1500 ,12.47 ,0.176  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18321 ,0.13420 ,1.35429   ,0.18321 ,0.13420  ,0.40261  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1495-P3RDT1496)      ,P3RDT1495   ,P3RDT1496 ,12.47 ,0.041  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04306 ,0.03154 ,0.31830   ,0.04306 ,0.03154  ,0.09462  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1492-P3RDT1495)      ,P3RDT1492   ,P3RDT1495 ,12.47 ,0.052  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05456 ,0.03996 ,0.40330   ,0.05456 ,0.03996  ,0.11989  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1492-P3RDT1508)      ,P3RDT1508   ,P3RDT1492 ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07285 ,0.05336 ,0.53849   ,0.07285 ,0.05336  ,0.16008  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1483-P3RDT1508)      ,P3RDT1483   ,P3RDT1508 ,12.47 ,0.018  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01856 ,0.01359 ,0.13719   ,0.01856 ,0.01359  ,0.04078  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1483-P3RDT1491)      ,P3RDT1491   ,P3RDT1483 ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08485 ,0.06216 ,0.62726   ,0.08485 ,0.06216  ,0.18647  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1491-P3RDT1507)      ,P3RDT1507   ,P3RDT1491 ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08087 ,0.05924 ,0.59778   ,0.08087 ,0.05924  ,0.17771  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1375-P3RDT1381)      ,P3RDT1375   ,P3RDT1381 ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11516 ,0.08435 ,0.85125   ,0.11516 ,0.08435  ,0.25306  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1370-P3RDT1384)      ,P3RDT1370   ,P3RDT1384 ,12.47 ,0.163  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17020 ,0.12468 ,1.25815   ,0.17020 ,0.12468  ,0.37403  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1145-P3RDT1389)      ,P3RDT1145   ,P3RDT1389 ,12.47 ,0.814  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.84795 ,0.62114 ,6.26817   ,0.84795 ,0.62114  ,1.86341  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1147-P3RDT1171)      ,P3RDT1171   ,P3RDT1147 ,12.47 ,0.071  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07414 ,0.05431 ,0.54805   ,0.07414 ,0.05431  ,0.16293  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1161-P3RDT1171)      ,P3RDT1161   ,P3RDT1171 ,12.47 ,0.167  ,1P_UG_AL_#2_15_12_47_0                 ,0.15365 ,0.15985 ,26.53667  ,0.15365 ,0.15985  ,0.47954  ,151 ,1 ,C   ,C_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1142-P3RDT1154)      ,P3RDT1142   ,P3RDT1154 ,12.47 ,0.103  ,1P_UG_AL_#2_15_12_47_0                 ,0.09430 ,0.09810 ,16.28600  ,0.09430 ,0.09810  ,0.29430  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1160-P3RDT1450)      ,P3RDT1160   ,P3RDT1450 ,12.47 ,0.109  ,1P_UG_AL_#2_15_12_47_0                 ,0.09958 ,0.10359 ,17.19772  ,0.09958 ,0.10359  ,0.31078  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1185-P3RDT1457)      ,P3RDT1457   ,P3RDT1185 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
