Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1451-P3RDT1457)      ,P3RDT1451   ,P3RDT1457 ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11803 ,0.08646 ,0.87253   ,0.11803 ,0.08646  ,0.25939  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1451-P3RDT1453)      ,P3RDT1453   ,P3RDT1451 ,12.47 ,0.085  ,1P_UG_AL_#2_15_12_47_0                 ,0.07773 ,0.08086 ,13.42396  ,0.07773 ,0.08086  ,0.24258  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1445-P3RDT1597)      ,P3RDT1597   ,P3RDT1445 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1443-P3RDT1597)      ,P3RDT1443   ,P3RDT1597 ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11577 ,0.08480 ,0.85579   ,0.11577 ,0.08480  ,0.25441  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1443-P3RDT1449)      ,P3RDT1449   ,P3RDT1443 ,12.47 ,0.639  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.66504 ,0.48715 ,4.91607   ,0.66504 ,0.48715  ,1.46146  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1449-P3RDT1595)      ,P3RDT1449   ,P3RDT1595 ,12.47 ,0.887  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.92379 ,0.67670 ,6.82884   ,0.92379 ,0.67670  ,2.03009  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1143-P3RDT1146)      ,P3RDT1146   ,P3RDT1143 ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11522 ,0.08440 ,0.85174   ,0.11522 ,0.08440  ,0.25321  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1153-P3RDT1385)      ,P3RDT1153   ,P3RDT1385 ,12.47 ,0.290  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30180 ,0.22108 ,2.23097   ,0.30180 ,0.22108  ,0.66323  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1340-P3RDT1344)      ,P3RDT1344   ,P3RDT1340 ,12.47 ,0.218  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22718 ,0.16641 ,1.67935   ,0.22718 ,0.16641  ,0.49924  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1349-P3RDT1692)      ,P3RDT1692   ,P3RDT1349 ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12447 ,0.09118 ,0.92013   ,0.12447 ,0.09118  ,0.27354  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1692-P3RDT1694)      ,P3RDT1692   ,P3RDT1694 ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21182 ,0.15516 ,1.56582   ,0.21182 ,0.15516  ,0.46549  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1276-P3RDT1285)      ,P3RDT1285   ,P3RDT1276 ,12.47 ,0.204  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21264 ,0.15576 ,1.57189   ,0.21264 ,0.15576  ,0.46729  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1351-P3RDT1698)      ,P3RDT1698   ,P3RDT1351 ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21689 ,0.15888 ,1.60332   ,0.21689 ,0.15888  ,0.47664  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1353-P3RDT1698)      ,P3RDT1698   ,P3RDT1353 ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14541 ,0.10652 ,1.07493   ,0.14541 ,0.10652  ,0.31956  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1342-P3RDT1698)      ,P3RDT1342   ,P3RDT1698 ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03716 ,0.02722 ,0.27470   ,0.03716 ,0.02722  ,0.08166  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1342-P3RDT1700)      ,P3RDT1700   ,P3RDT1342 ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13017 ,0.09535 ,0.96224   ,0.13017 ,0.09535  ,0.28606  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1280-P3RDT1700)      ,P3RDT1280   ,P3RDT1700 ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08435 ,0.06179 ,0.62353   ,0.08435 ,0.06179  ,0.18536  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1280-P3RDT1283)      ,P3RDT1283   ,P3RDT1280 ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09670 ,0.07084 ,0.71486   ,0.09670 ,0.07084  ,0.21251  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1283-P3RDT1285)      ,P3RDT1285   ,P3RDT1283 ,12.47 ,0.223  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23175 ,0.16976 ,1.71311   ,0.23175 ,0.16976  ,0.50928  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1285-P3RDT1697)      ,P3RDT1697   ,P3RDT1285 ,12.47 ,0.362  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37702 ,0.27617 ,2.78699   ,0.37702 ,0.27617  ,0.82852  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1696-P3RDT1697)      ,P3RDT1696   ,P3RDT1697 ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03483 ,0.02551 ,0.25745   ,0.03483 ,0.02551  ,0.07654  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1695-P3RDT1696)      ,P3RDT1695   ,P3RDT1696 ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05547 ,0.04063 ,0.41003   ,0.05547 ,0.04063  ,0.12189  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1692-P3RDT1695)      ,P3RDT1692   ,P3RDT1695 ,12.47 ,0.216  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22459 ,0.16452 ,1.66022   ,0.22459 ,0.16452  ,0.49355  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1346-P3RDT1388)      ,P3RDT1346   ,P3RDT1388 ,12.47 ,0.284  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29621 ,0.21698 ,2.18966   ,0.29621 ,0.21698  ,0.65095  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1390-P3RDT1710)      ,P3RDT1390   ,P3RDT1710 ,12.47 ,0.453  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.47211 ,0.34583 ,3.48990   ,0.47211 ,0.34583  ,1.03748  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1163-P3RDT1392)      ,P3RDT1163   ,P3RDT1392 ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07276 ,0.05330 ,0.53788   ,0.07276 ,0.05330  ,0.15990  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1163-P3RDT1177)      ,P3RDT1177   ,P3RDT1163 ,12.47 ,0.057  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05905 ,0.04326 ,0.43651   ,0.05905 ,0.04326  ,0.12977  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1146-P3RDT1177)      ,P3RDT1146   ,P3RDT1177 ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10842 ,0.07942 ,0.80148   ,0.10842 ,0.07942  ,0.23827  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1165-P3RDT1167)      ,P3RDT1165   ,P3RDT1167 ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06867 ,0.05030 ,0.50761   ,0.06867 ,0.05030  ,0.15090  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1156-P3RDT1165)      ,P3RDT1156   ,P3RDT1165 ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15851 ,0.11611 ,1.17175   ,0.15851 ,0.11611  ,0.34834  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1144-P3RDT1162)      ,P3RDT1144   ,P3RDT1162 ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03594 ,0.02632 ,0.26564   ,0.03594 ,0.02632  ,0.07897  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1141-P3RDT1144)      ,P3RDT1141   ,P3RDT1144 ,12.47 ,0.103  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10755 ,0.07878 ,0.79501   ,0.10755 ,0.07878  ,0.23634  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1624-P3RDT1627)      ,P3RDT1624   ,P3RDT1627 ,12.47 ,0.055  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05742 ,0.04206 ,0.42442   ,0.05742 ,0.04206  ,0.12617  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1621-P3RDT1624)_s0   ,P3RDT1621   ,P3RDT1624 ,12.47 ,0.170  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17682 ,0.12953 ,1.30712   ,0.17682 ,0.12953  ,0.38858  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1621-P3RDT1624)_s1   ,P3RDT1621   ,P3RDT1624 ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01791 ,0.01312 ,0.13240   ,0.01791 ,0.01312  ,0.03936  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1348-P3RDT1355)      ,P3RDT1348   ,P3RDT1355 ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14929 ,0.10936 ,1.10361   ,0.14929 ,0.10936  ,0.32808  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1348-P3RDT1526)      ,P3RDT1348   ,P3RDT1526 ,12.47 ,1.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.04227 ,0.76348 ,7.70465   ,1.04227 ,0.76348  ,2.29045  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1348-P3RDT1628)_s0   ,P3RDT1628   ,P3RDT1348 ,12.47 ,0.579  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.60337 ,0.44198 ,4.46025   ,0.60337 ,0.44198  ,1.32595  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1348-P3RDT1628)_s1   ,P3RDT1628   ,P3RDT1348 ,12.47 ,0.226  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23525 ,0.17232 ,1.73899   ,0.23525 ,0.17232  ,0.51697  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1621-P3RDT1628)      ,P3RDT1621   ,P3RDT1628 ,12.47 ,0.092  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09563 ,0.07005 ,0.70691   ,0.09563 ,0.07005  ,0.21015  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1118-P3RDT1621)      ,P3RDT1118   ,P3RDT1621 ,12.47 ,0.488  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.50806 ,0.37216 ,3.75564   ,0.50806 ,0.37216  ,1.11649  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1623-P3RDT1660)      ,P3RDT1623   ,P3RDT1660 ,12.47 ,0.379  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39470 ,0.28913 ,2.91769   ,0.39470 ,0.28913  ,0.86738  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1622-P3RDT1623)      ,P3RDT1622   ,P3RDT1623 ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11775 ,0.08626 ,0.87046   ,0.11775 ,0.08626  ,0.25877  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1622-P3RDT1626)_s0   ,P3RDT1622   ,P3RDT1626 ,12.47 ,0.212  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22085 ,0.16178 ,1.63255   ,0.22085 ,0.16178  ,0.48533  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1622-P3RDT1626)_s1   ,P3RDT1622   ,P3RDT1626 ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01545 ,0.01132 ,0.11421   ,0.01545 ,0.01132  ,0.03395  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1622-P3RDT1625)      ,P3RDT1625   ,P3RDT1622 ,12.47 ,0.132  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13756 ,0.10077 ,1.01689   ,0.13756 ,0.10077  ,0.30230  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1625-P3RDT1629)      ,P3RDT1625   ,P3RDT1629 ,12.47 ,0.060  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06201 ,0.04543 ,0.45841   ,0.06201 ,0.04543  ,0.13628  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1118-P3RDT1625)      ,P3RDT1118   ,P3RDT1625 ,12.47 ,0.449  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46716 ,0.34221 ,3.45334   ,0.46716 ,0.34221  ,1.02662  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1487-P3RDT1494)      ,P3RDT1487   ,P3RDT1494 ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21296 ,0.15600 ,1.57426   ,0.21296 ,0.15600  ,0.46800  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1486-P3RDT1502)      ,P3RDT1502   ,P3RDT1486 ,12.47 ,0.145  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15135 ,0.11087 ,1.11882   ,0.15135 ,0.11087  ,0.33261  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1487-P3RDT1502)      ,P3RDT1487   ,P3RDT1502 ,12.47 ,0.319  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33207 ,0.24325 ,2.45471   ,0.33207 ,0.24325  ,0.72974  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1484-P3RDT1487)      ,P3RDT1484   ,P3RDT1487 ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18943 ,0.13876 ,1.40032   ,0.18943 ,0.13876  ,0.41629  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1228-P3RDT1250)      ,P3RDT1250   ,P3RDT1228 ,12.47 ,0.185  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19234 ,0.14089 ,1.42178   ,0.19234 ,0.14089  ,0.42267  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1233-P3RDT1579)      ,P3RDT1233   ,P3RDT1579 ,12.47 ,0.348  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36188 ,0.26508 ,2.67506   ,0.36188 ,0.26508  ,0.79525  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1233-P3RDT1238)      ,P3RDT1238   ,P3RDT1233 ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02079 ,0.01523 ,0.15368   ,0.02079 ,0.01523  ,0.04569  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1231-P3RDT1238)      ,P3RDT1231   ,P3RDT1238 ,12.47 ,0.120  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12476 ,0.09139 ,0.92224   ,0.12476 ,0.09139  ,0.27417  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1231-P3RDT1250)      ,P3RDT1250   ,P3RDT1231 ,12.47 ,0.715  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74461 ,0.54544 ,5.50431   ,0.74461 ,0.54544  ,1.63633  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1249-P3RDT1634)      ,P3RDT1249   ,P3RDT1634 ,12.47 ,0.246  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25580 ,0.18738 ,1.89094   ,0.25580 ,0.18738  ,0.56214  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1632-P3RDT1637)      ,P3RDT1632   ,P3RDT1637 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1632-P3RDT1636)      ,P3RDT1636   ,P3RDT1632 ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13122 ,0.09612 ,0.96999   ,0.13122 ,0.09612  ,0.28836  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1139-P3RDT1615)      ,P3RDT1139   ,P3RDT1615 ,12.47 ,1.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.08982 ,0.79832 ,8.05616   ,1.08982 ,0.79832  ,2.39495  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1139-P3RDT1641)      ,P3RDT1641   ,P3RDT1139 ,12.47 ,0.893  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.92984 ,0.68112 ,6.87351   ,0.92984 ,0.68112  ,2.04337  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1198-P3RDT1201)      ,P3RDT1198   ,P3RDT1201 ,12.47 ,0.291  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30267 ,0.22171 ,2.23741   ,0.30267 ,0.22171  ,0.66514  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1198-P3RDT1204)      ,P3RDT1204   ,P3RDT1198 ,12.47 ,0.308  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32106 ,0.23519 ,2.37337   ,0.32106 ,0.23519  ,0.70556  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1200-P3RDT1204)      ,P3RDT1200   ,P3RDT1204 ,12.47 ,0.215  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22357 ,0.16377 ,1.65264   ,0.22357 ,0.16377  ,0.49130  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1200-P3RDT1203)      ,P3RDT1203   ,P3RDT1200 ,12.47 ,0.270  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28074 ,0.20565 ,2.07526   ,0.28074 ,0.20565  ,0.61694  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1199-P3RDT1203)      ,P3RDT1199   ,P3RDT1203 ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03212 ,0.02353 ,0.23747   ,0.03212 ,0.02353  ,0.07060  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1206-P3RDT1664)_s0   ,P3RDT1206   ,P3RDT1664 ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12223 ,0.08953 ,0.90351   ,0.12223 ,0.08953  ,0.26860  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1206-P3RDT1664)_s1   ,P3RDT1206   ,P3RDT1664 ,12.47 ,0.651  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.67817 ,0.49677 ,5.01316   ,0.67817 ,0.49677  ,1.49032  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1206-P3RDT1664)_s2   ,P3RDT1206   ,P3RDT1664 ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12628 ,0.09250 ,0.93351   ,0.12628 ,0.09250  ,0.27751  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1199-P3RDT1206)      ,P3RDT1199   ,P3RDT1206 ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14778 ,0.10825 ,1.09242   ,0.14778 ,0.10825  ,0.32476  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1199-P3RDT1259)_s0   ,P3RDT1259   ,P3RDT1199 ,12.47 ,0.196  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20436 ,0.14970 ,1.51069   ,0.20436 ,0.14970  ,0.44910  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1199-P3RDT1259)_s1   ,P3RDT1259   ,P3RDT1199 ,12.47 ,0.522  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.54367 ,0.39825 ,4.01889   ,0.54367 ,0.39825  ,1.19474  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1255-P3RDT1259)_s0   ,P3RDT1259   ,P3RDT1255 ,12.47 ,0.360  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.37522 ,0.27486 ,2.77370   ,0.37522 ,0.27486  ,0.82457  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1255-P3RDT1259)_s1   ,P3RDT1259   ,P3RDT1255 ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03668 ,0.02687 ,0.27113   ,0.03668 ,0.02687  ,0.08060  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256-P3RDT1264)      ,P3RDT1256   ,P3RDT1264 ,12.47 ,0.619  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64456 ,0.47215 ,4.76467   ,0.64456 ,0.47215  ,1.41645  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1230-P3RDT1237)      ,P3RDT1237   ,P3RDT1230 ,12.47 ,0.215  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22431 ,0.16431 ,1.65813   ,0.22431 ,0.16431  ,0.49293  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1286-P3RDT1466)      ,P3RDT1286   ,P3RDT1466 ,12.47 ,0.990  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.03095 ,0.75519 ,7.62097   ,1.03095 ,0.75519  ,2.26558  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1237-P3RDT1286)      ,P3RDT1237   ,P3RDT1286 ,12.47 ,0.100  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10458 ,0.07661 ,0.77306   ,0.10458 ,0.07661  ,0.22982  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236-P3RDT1237)      ,P3RDT1236   ,P3RDT1237 ,12.47 ,0.255  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26551 ,0.19450 ,1.96273   ,0.26551 ,0.19450  ,0.58349  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236-P3RDT1241)      ,P3RDT1236   ,P3RDT1241 ,12.47 ,0.347  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36109 ,0.26451 ,2.66925   ,0.36109 ,0.26451  ,0.79352  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1243-P3RDT1435)      ,P3RDT1435   ,P3RDT1243 ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01949 ,0.01428 ,0.14408   ,0.01949 ,0.01428  ,0.04283  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1247-P3RDT1435)      ,P3RDT1247   ,P3RDT1435 ,12.47 ,0.053  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05565 ,0.04077 ,0.41140   ,0.05565 ,0.04077  ,0.12230  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1247-P3RDT1433)      ,P3RDT1433   ,P3RDT1247 ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08429 ,0.06175 ,0.62310   ,0.08429 ,0.06175  ,0.18524  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236-P3RDT1433)_s0   ,P3RDT1236   ,P3RDT1433 ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10472 ,0.07671 ,0.77414   ,0.10472 ,0.07671  ,0.23014  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236-P3RDT1433)_s1   ,P3RDT1236   ,P3RDT1433 ,12.47 ,0.073  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07599 ,0.05566 ,0.56170   ,0.07599 ,0.05566  ,0.16698  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1258-P3RDT1266)      ,P3RDT1266   ,P3RDT1258 ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01771 ,0.01297 ,0.13091   ,0.01771 ,0.01297  ,0.03892  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1232-P3RDT1235)      ,P3RDT1235   ,P3RDT1232 ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17807 ,0.13044 ,1.31631   ,0.17807 ,0.13044  ,0.39132  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235-P3RDT1245)      ,P3RDT1235   ,P3RDT1245 ,12.47 ,0.410  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.42655 ,0.31245 ,3.15311   ,0.42655 ,0.31245  ,0.93736  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1422-P3RDT1436)      ,P3RDT1436   ,P3RDT1422 ,12.47 ,0.111  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11568 ,0.08473 ,0.85509   ,0.11568 ,0.08473  ,0.25420  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1431-P3RDT1436)      ,P3RDT1436   ,P3RDT1431 ,12.47 ,0.195  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20285 ,0.14859 ,1.49952   ,0.20285 ,0.14859  ,0.44578  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1425-P3RDT1436)      ,P3RDT1425   ,P3RDT1436 ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14588 ,0.10686 ,1.07837   ,0.14588 ,0.10686  ,0.32058  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1425-P3RDT1438)      ,P3RDT1438   ,P3RDT1425 ,12.47 ,0.090  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09371 ,0.06865 ,0.69273   ,0.09371 ,0.06865  ,0.20594  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235-P3RDT1437)      ,P3RDT1235   ,P3RDT1437 ,12.47 ,0.354  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36882 ,0.27017 ,2.72639   ,0.36882 ,0.27017  ,0.81051  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1260-P3RDT1263)      ,P3RDT1260   ,P3RDT1263 ,12.47 ,0.443  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46112 ,0.33778 ,3.40868   ,0.46112 ,0.33778  ,1.01334  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1640-P3RDT1643)      ,P3RDT1643   ,P3RDT1640 ,12.47 ,0.241  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25087 ,0.18377 ,1.85448   ,0.25087 ,0.18377  ,0.55130  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1481-P3RDT1499)      ,P3RDT1499   ,P3RDT1481 ,12.47 ,0.082  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08583 ,0.06287 ,0.63446   ,0.08583 ,0.06287  ,0.18861  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1499-P3RDT1638)      ,P3RDT1638   ,P3RDT1499 ,12.47 ,0.054  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05656 ,0.04143 ,0.41812   ,0.05656 ,0.04143  ,0.12430  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1685-P3RDT1687)      ,P3RDT1687   ,P3RDT1685 ,12.47 ,0.105  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10983 ,0.08045 ,0.81189   ,0.10983 ,0.08045  ,0.24136  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1462-P3RDT1659)      ,P3RDT1659   ,P3RDT1462 ,12.47 ,0.115  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12011 ,0.08798 ,0.88784   ,0.12011 ,0.08798  ,0.26394  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1659-P3RDT1661)      ,P3RDT1661   ,P3RDT1659 ,12.47 ,0.195  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20319 ,0.14884 ,1.50202   ,0.20319 ,0.14884  ,0.44652  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1661-P3RDT1662)_s0   ,P3RDT1661   ,P3RDT1662 ,12.47 ,0.259  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27004 ,0.19781 ,1.99617   ,0.27004 ,0.19781  ,0.59343  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1661-P3RDT1662)_s1   ,P3RDT1661   ,P3RDT1662 ,12.47 ,0.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01664 ,0.01219 ,0.12300   ,0.01664 ,0.01219  ,0.03657  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1402-P3RDT1661)      ,P3RDT1402   ,P3RDT1661 ,12.47 ,1.609  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.67569 ,1.22747 ,12.38697  ,1.67569 ,1.22747  ,3.68242  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1402-P3RDT1576)_s0   ,P3RDT1576   ,P3RDT1402 ,12.47 ,0.233  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24229 ,0.17748 ,1.79103   ,0.24229 ,0.17748  ,0.53244  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1402-P3RDT1576)_s1   ,P3RDT1576   ,P3RDT1402 ,12.47 ,0.483  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.50278 ,0.36830 ,3.71667   ,0.50278 ,0.36830  ,1.10490  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1202-P3RDT1345)_s0   ,P3RDT1345   ,P3RDT1202 ,12.47 ,0.204  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21280 ,0.15588 ,1.57308   ,0.21280 ,0.15588  ,0.46765  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1202-P3RDT1345)_s1   ,P3RDT1345   ,P3RDT1202 ,12.47 ,0.205  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21352 ,0.15641 ,1.57836   ,0.21352 ,0.15641  ,0.46922  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1202-P3RDT1345)_s2   ,P3RDT1345   ,P3RDT1202 ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17044 ,0.12485 ,1.25995   ,0.17044 ,0.12485  ,0.37456  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1345-P3RDT1580)_s0   ,P3RDT1580   ,P3RDT1345 ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15591 ,0.11421 ,1.15250   ,0.15591 ,0.11421  ,0.34262  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1345-P3RDT1580)_s1   ,P3RDT1580   ,P3RDT1345 ,12.47 ,0.871  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.90696 ,0.66437 ,6.70444   ,0.90696 ,0.66437  ,1.99311  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1580-P3RDT1581)_s0   ,P3RDT1581   ,P3RDT1580 ,12.47 ,0.160  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16651 ,0.12197 ,1.23085   ,0.16651 ,0.12197  ,0.36591  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1580-P3RDT1581)_s1   ,P3RDT1581   ,P3RDT1580 ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08084 ,0.05921 ,0.59755   ,0.08084 ,0.05921  ,0.17764  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1519-P3RDT1522)      ,P3RDT1519   ,P3RDT1522 ,12.47 ,0.014  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01412 ,0.01034 ,0.10434   ,0.01412 ,0.01034  ,0.03102  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1194-P3RHS1_1247)    ,P3RHS1_1247 ,P3RDT1194 ,12.47 ,9.986  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.57417 ,3.53790 ,125.40556 ,1.46089 ,9.04794  ,9.04794  ,960 ,1 ,ABC ,ABC_MV ,3_MV_960     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1362-P3RDT1468)      ,P3RDT1362   ,P3RDT1468 ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18990 ,0.13911 ,1.40379   ,0.18990 ,0.13911  ,0.41732  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1362-P3RDT1476)      ,P3RDT1476   ,P3RDT1362 ,12.47 ,0.820  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.85391 ,0.62551 ,6.31224   ,0.85391 ,0.62551  ,1.87652  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1472-P3RDT1476)      ,P3RDT1472   ,P3RDT1476 ,12.47 ,0.749  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.77977 ,0.57119 ,5.76417   ,0.77977 ,0.57119  ,1.71358  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1467-P3RDT1472)      ,P3RDT1467   ,P3RDT1472 ,12.47 ,0.600  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.62485 ,0.45772 ,4.61900   ,0.62485 ,0.45772  ,1.37315  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1477-P3RDT1596)      ,P3RDT1477   ,P3RDT1596 ,12.47 ,0.376  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39174 ,0.28696 ,2.89584   ,0.39174 ,0.28696  ,0.86088  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1469-P3RDT1477)      ,P3RDT1469   ,P3RDT1477 ,12.47 ,0.094  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09777 ,0.07162 ,0.72273   ,0.09777 ,0.07162  ,0.21486  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1469-P3RDT1475)      ,P3RDT1475   ,P3RDT1469 ,12.47 ,0.184  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19153 ,0.14030 ,1.41586   ,0.19153 ,0.14030  ,0.42091  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1475-P3RDT1478)      ,P3RDT1478   ,P3RDT1475 ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06771 ,0.04960 ,0.50054   ,0.06771 ,0.04960  ,0.14880  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1467-P3RDT1478)      ,P3RDT1467   ,P3RDT1478 ,12.47 ,0.218  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22689 ,0.16620 ,1.67723   ,0.22689 ,0.16620  ,0.49861  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1136-P3RDT1467)      ,P3RDT1136   ,P3RDT1467 ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15769 ,0.11551 ,1.16567   ,0.15769 ,0.11551  ,0.34653  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1128-P3RDT1136)      ,P3RDT1128   ,P3RDT1136 ,12.47 ,0.031  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03271 ,0.02396 ,0.24177   ,0.03271 ,0.02396  ,0.07187  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1474-P3RDT1479)      ,P3RDT1474   ,P3RDT1479 ,12.47 ,0.013  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01352 ,0.00990 ,0.09992   ,0.01352 ,0.00990  ,0.02970  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1128-P3RDT1474)      ,P3RDT1128   ,P3RDT1474 ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12183 ,0.08925 ,0.90062   ,0.12183 ,0.08925  ,0.26774  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1110-P3RDT1509)      ,P3RDT1509   ,P3RDT1110 ,12.47 ,2.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.15441 ,1.57815 ,15.92580  ,2.15441 ,1.57815  ,4.73445  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1498-P3RDT1504)      ,P3RDT1498   ,P3RDT1504 ,12.47 ,0.155  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16121 ,0.11809 ,1.19171   ,0.16121 ,0.11809  ,0.35427  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1498-P3RDT1509)      ,P3RDT1509   ,P3RDT1498 ,12.47 ,0.011  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01159 ,0.00849 ,0.08565   ,0.01159 ,0.00849  ,0.02546  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1273-P3RDT1304)      ,P3RDT1273   ,P3RDT1304 ,12.47 ,0.284  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29591 ,0.21676 ,2.18740   ,0.29591 ,0.21676  ,0.65027  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1214-P3RDT1221)      ,P3RDT1214   ,P3RDT1221 ,12.47 ,0.072  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07498 ,0.05493 ,0.55428   ,0.07498 ,0.05493  ,0.16478  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1214-P3RDT1218)      ,P3RDT1218   ,P3RDT1214 ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05798 ,0.04247 ,0.42857   ,0.05798 ,0.04247  ,0.12741  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1218-P3RDT1309)      ,P3RDT1218   ,P3RDT1309 ,12.47 ,0.206  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21434 ,0.15701 ,1.58443   ,0.21434 ,0.15701  ,0.47102  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1216-P3RDT1218)      ,P3RDT1216   ,P3RDT1218 ,12.47 ,0.347  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36092 ,0.26438 ,2.66795   ,0.36092 ,0.26438  ,0.79313  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1216-P3RDT1296)      ,P3RDT1216   ,P3RDT1296 ,12.47 ,0.331  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34460 ,0.25243 ,2.54734   ,0.34460 ,0.25243  ,0.75728  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1302-P3RDT1527)      ,P3RDT1302   ,P3RDT1527 ,12.47 ,4.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,4.24331 ,3.10831 ,31.36726  ,4.24331 ,3.10831  ,9.32492  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1302-P3RDT1306)      ,P3RDT1306   ,P3RDT1302 ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21085 ,0.15446 ,1.55867   ,0.21085 ,0.15446  ,0.46337  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1216-P3RDT1306)      ,P3RDT1216   ,P3RDT1306 ,12.47 ,0.087  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09055 ,0.06633 ,0.66936   ,0.09055 ,0.06633  ,0.19899  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1216-P3RDT1220)      ,P3RDT1220   ,P3RDT1216 ,12.47 ,0.279  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29071 ,0.21295 ,2.14900   ,0.29071 ,0.21295  ,0.63886  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1220-P3RDT1305)      ,P3RDT1305   ,P3RDT1220 ,12.47 ,0.058  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06059 ,0.04439 ,0.44792   ,0.06059 ,0.04439  ,0.13316  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1303-P3RDT1305)      ,P3RDT1305   ,P3RDT1303 ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24784 ,0.18155 ,1.83207   ,0.24784 ,0.18155  ,0.54464  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1273-P3RDT1305)_s0   ,P3RDT1273   ,P3RDT1305 ,12.47 ,0.615  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64063 ,0.46927 ,4.73564   ,0.64063 ,0.46927  ,1.40782  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1273-P3RDT1305)_s1   ,P3RDT1273   ,P3RDT1305 ,12.47 ,0.038  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03941 ,0.02887 ,0.29133   ,0.03941 ,0.02887  ,0.08661  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1297-P3RDT1300)      ,P3RDT1297   ,P3RDT1300 ,12.47 ,0.090  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09377 ,0.06869 ,0.69319   ,0.09377 ,0.06869  ,0.20607  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1520-P3RDT1538)      ,P3RDT1520   ,P3RDT1538 ,12.47 ,0.296  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30818 ,0.22575 ,2.27815   ,0.30818 ,0.22575  ,0.67725  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1323-P3RDT1324)      ,P3RDT1324   ,P3RDT1323 ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01540 ,0.01128 ,0.11383   ,0.01540 ,0.01128  ,0.03384  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1324-P3RDT1393)_s0   ,P3RDT1393   ,P3RDT1324 ,12.47 ,0.197  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20464 ,0.14990 ,1.51271   ,0.20464 ,0.14990  ,0.44970  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1324-P3RDT1393)_s1   ,P3RDT1393   ,P3RDT1324 ,12.47 ,0.538  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.56007 ,0.41027 ,4.14016   ,0.56007 ,0.41027  ,1.23080  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1324-P3RDT1393)_s2   ,P3RDT1393   ,P3RDT1324 ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12952 ,0.09488 ,0.95745   ,0.12952 ,0.09488  ,0.28463  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1393-P3RDT1394)      ,P3RDT1394   ,P3RDT1393 ,12.47 ,0.200  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20850 ,0.15273 ,1.54126   ,0.20850 ,0.15273  ,0.45819  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394-P3RDT1691)      ,P3RDT1394   ,P3RDT1691 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394-P3RDT1523)_s0   ,P3RDT1523   ,P3RDT1394 ,12.47 ,0.217  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22618 ,0.16568 ,1.67196   ,0.22618 ,0.16568  ,0.49704  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394-P3RDT1523)_s1   ,P3RDT1523   ,P3RDT1394 ,12.47 ,0.860  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.89508 ,0.65566 ,6.61656   ,0.89508 ,0.65566  ,1.96698  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1394-P3RDT1523)_s2   ,P3RDT1523   ,P3RDT1394 ,12.47 ,0.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18955 ,0.13885 ,1.40119   ,0.18955 ,0.13885  ,0.41655  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1523-P3RDT1551)      ,P3RDT1523   ,P3RDT1551 ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21607 ,0.15827 ,1.59721   ,0.21607 ,0.15827  ,0.47482  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT95-P3RDT96)          ,P3RDT96     ,P3RDT95   ,12.47 ,0.092  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09567 ,0.07008 ,0.70720   ,0.09567 ,0.07008  ,0.21024  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT96-P3RDT97)          ,P3RDT97     ,P3RDT96   ,12.47 ,0.048  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05039 ,0.03691 ,0.37251   ,0.05039 ,0.03691  ,0.11074  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT127-P3RDT98)_s0      ,P3RDT127    ,P3RDT98   ,12.47 ,0.305  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31706 ,0.23225 ,2.34376   ,0.31706 ,0.23225  ,0.69676  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT127-P3RDT98)_s1      ,P3RDT127    ,P3RDT98   ,12.47 ,0.351  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36495 ,0.26734 ,2.69780   ,0.36495 ,0.26734  ,0.80201  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT24-P3RDT26)          ,P3RDT26     ,P3RDT24   ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01815 ,0.01330 ,0.13420   ,0.01815 ,0.01330  ,0.03989  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT23-P3RDT26)          ,P3RDT23     ,P3RDT26   ,12.47 ,0.380  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39542 ,0.28965 ,2.92300   ,0.39542 ,0.28965  ,0.86896  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT23-P3RDT25)          ,P3RDT25     ,P3RDT23   ,12.47 ,0.097  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10095 ,0.07395 ,0.74623   ,0.10095 ,0.07395  ,0.22184  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT172-P3RDT25)_s0      ,P3RDT172    ,P3RDT25   ,12.47 ,0.099  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10290 ,0.07537 ,0.76064   ,0.10290 ,0.07537  ,0.22612  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT172-P3RDT25)_s1      ,P3RDT172    ,P3RDT25   ,12.47 ,1.643  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.71023 ,1.25278 ,12.64229  ,1.71023 ,1.25278  ,3.75833  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT172-P3RDT174)_s0     ,P3RDT174    ,P3RDT172  ,12.47 ,0.123  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12844 ,0.09409 ,0.94948   ,0.12844 ,0.09409  ,0.28226  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT172-P3RDT174)_s1     ,P3RDT174    ,P3RDT172  ,12.47 ,0.015  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01556 ,0.01140 ,0.11504   ,0.01556 ,0.01140  ,0.03420  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT173-P3RDT174)        ,P3RDT174    ,P3RDT173  ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11788 ,0.08635 ,0.87138   ,0.11788 ,0.08635  ,0.25905  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT174-P3RDT177)        ,P3RDT174    ,P3RDT177  ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108-P3RDT1111)      ,P3RDT1108   ,P3RDT1111 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1471-P3RDT1533)_s0   ,P3RDT1533   ,P3RDT1471 ,12.47 ,0.347  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36143 ,0.26475 ,2.67175   ,0.36143 ,0.26475  ,0.79426  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1471-P3RDT1533)_s1   ,P3RDT1533   ,P3RDT1471 ,12.47 ,0.844  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.87871 ,0.64367 ,6.49555   ,0.87871 ,0.64367  ,1.93101  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1530-P3RDT1532)      ,P3RDT1532   ,P3RDT1530 ,12.47 ,0.065  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06775 ,0.04963 ,0.50082   ,0.06775 ,0.04963  ,0.14889  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1531-P3RDT1532)      ,P3RDT1531   ,P3RDT1532 ,12.47 ,0.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05265 ,0.03857 ,0.38922   ,0.05265 ,0.03857  ,0.11571  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1531-P3RDT1533)_s0   ,P3RDT1533   ,P3RDT1531 ,12.47 ,0.211  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21998 ,0.16114 ,1.62614   ,0.21998 ,0.16114  ,0.48342  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1531-P3RDT1533)_s1   ,P3RDT1533   ,P3RDT1531 ,12.47 ,0.301  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31385 ,0.22990 ,2.32001   ,0.31385 ,0.22990  ,0.68970  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1529-P3RDT1555)_s0   ,P3RDT1555   ,P3RDT1529 ,12.47 ,0.181  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18895 ,0.13841 ,1.39676   ,0.18895 ,0.13841  ,0.41523  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1529-P3RDT1555)_s1   ,P3RDT1555   ,P3RDT1529 ,12.47 ,0.101  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10486 ,0.07681 ,0.77512   ,0.10486 ,0.07681  ,0.23043  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1554-P3RDT1555)      ,P3RDT1555   ,P3RDT1554 ,12.47 ,0.084  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08730 ,0.06395 ,0.64532   ,0.08730 ,0.06395  ,0.19184  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1107-P3RDT1555)_s0   ,P3RDT1107   ,P3RDT1555 ,12.47 ,0.157  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16373 ,0.11993 ,1.21028   ,0.16373 ,0.11993  ,0.35980  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1107-P3RDT1555)_s1   ,P3RDT1107   ,P3RDT1555 ,12.47 ,0.556  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57848 ,0.42375 ,4.27621   ,0.57848 ,0.42375  ,1.27124  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1107-P3RDT1689)_s0   ,P3RDT1689   ,P3RDT1107 ,12.47 ,0.174  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18125 ,0.13277 ,1.33987   ,0.18125 ,0.13277  ,0.39832  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1107-P3RDT1689)_s1   ,P3RDT1689   ,P3RDT1107 ,12.47 ,0.609  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.63429 ,0.46463 ,4.68877   ,0.63429 ,0.46463  ,1.39389  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1541-P3RDT1547)_s0   ,P3RDT1547   ,P3RDT1541 ,12.47 ,0.151  ,1P_UG_AL_#2_15_12_47_0                 ,0.13873 ,0.14432 ,23.95935  ,0.13873 ,0.14432  ,0.43297  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1541-P3RDT1547)_s1   ,P3RDT1547   ,P3RDT1541 ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03854 ,0.02823 ,0.28491   ,0.03854 ,0.02823  ,0.08470  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1545-P3RDT1550)_s0   ,P3RDT1550   ,P3RDT1545 ,12.47 ,0.096  ,1P_UG_AL_#2_15_12_47_0                 ,0.08790 ,0.09145 ,15.18128  ,0.08790 ,0.09145  ,0.27434  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1545-P3RDT1550)_s1   ,P3RDT1550   ,P3RDT1545 ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15712 ,0.11509 ,1.16146   ,0.15712 ,0.11509  ,0.34528  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1543-P3RDT1550)      ,P3RDT1543   ,P3RDT1550 ,12.47 ,0.034  ,1P_UG_AL_#2_15_12_47_0                 ,0.03115 ,0.03241 ,5.38048   ,0.03115 ,0.03241  ,0.09723  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1543-P3RDT1547)      ,P3RDT1547   ,P3RDT1543 ,12.47 ,0.067  ,1P_UG_AL_#2_15_12_47_0                 ,0.06192 ,0.06442 ,10.69373  ,0.06192 ,0.06442  ,0.19325  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1537-P3RDT1547)_s0   ,P3RDT1537   ,P3RDT1547 ,12.47 ,0.082  ,1P_UG_AL_#2_15_12_47_0                 ,0.07483 ,0.07785 ,12.92362  ,0.07483 ,0.07785  ,0.23354  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1537-P3RDT1547)_s1   ,P3RDT1537   ,P3RDT1547 ,12.47 ,0.188  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19618 ,0.14371 ,1.45022   ,0.19618 ,0.14371  ,0.43112  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1539-P3RDT1540)      ,P3RDT1540   ,P3RDT1539 ,12.47 ,0.171  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17768 ,0.13016 ,1.31346   ,0.17768 ,0.13016  ,0.39047  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1542-P3RDT1544)      ,P3RDT1544   ,P3RDT1542 ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12187 ,0.08927 ,0.90091   ,0.12187 ,0.08927  ,0.26782  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540-P3RDT1544)_s0   ,P3RDT1540   ,P3RDT1544 ,12.47 ,0.147  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15356 ,0.11248 ,1.13512   ,0.15356 ,0.11248  ,0.33745  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540-P3RDT1544)_s1   ,P3RDT1540   ,P3RDT1544 ,12.47 ,0.003  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00336 ,0.00246 ,0.02483   ,0.00336 ,0.00246  ,0.00738  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1540-P3RDT1548)      ,P3RDT1548   ,P3RDT1540 ,12.47 ,0.151  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15700 ,0.11501 ,1.16061   ,0.15700 ,0.11501  ,0.34503  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
