Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1546-P3RDT1549)_s0   ,P3RDT1546   ,P3RDT1549 ,12.47 ,0.086  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08915 ,0.06530 ,0.65902   ,0.08915 ,0.06530  ,0.19591  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546-P3RDT1549)_s1   ,P3RDT1546   ,P3RDT1549 ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12946 ,0.09484 ,0.95702   ,0.12946 ,0.09484  ,0.28451  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1410)      ,P3RDT1403   ,P3RDT1410 ,12.47 ,0.184  ,1P_UG_AL_#2_15_12_47_0                 ,0.16902 ,0.17584 ,29.19126  ,0.16902 ,0.17584  ,0.52751  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1427-P3RDT1553)      ,P3RDT1553   ,P3RDT1427 ,12.47 ,1.977  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.05878 ,1.50810 ,15.21885  ,2.05878 ,1.50810  ,4.52429  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1558-P3RDT1645)_s0   ,P3RDT1645   ,P3RDT1558 ,12.47 ,0.107  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11141 ,0.08161 ,0.82354   ,0.11141 ,0.08161  ,0.24482  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1558-P3RDT1645)_s1   ,P3RDT1645   ,P3RDT1558 ,12.47 ,0.786  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.81833 ,0.59944 ,6.04922   ,0.81833 ,0.59944  ,1.79833  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1645-P3RDT1648)      ,P3RDT1645   ,P3RDT1648 ,12.47 ,0.141  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14685 ,0.10757 ,1.08553   ,0.14685 ,0.10757  ,0.32271  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1420-P3RDT1586)      ,P3RDT1586   ,P3RDT1420 ,12.47 ,1.948  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.02783 ,1.48542 ,14.99004  ,2.02783 ,1.48542  ,4.45627  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1609)      ,P3RDT1598   ,P3RDT1609 ,12.47 ,0.001  ,1P_UG_AL_#2_15_12_47_0                 ,0.00092 ,0.00095 ,0.15849   ,0.00092 ,0.00095  ,0.00286  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1652-P3RDT1654)_s0   ,P3RDT1652   ,P3RDT1654 ,12.47 ,0.345  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35884 ,0.26285 ,2.65258   ,0.35884 ,0.26285  ,0.78856  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1652-P3RDT1654)_s1   ,P3RDT1652   ,P3RDT1654 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1614-P3RDT1616)      ,P3RDT1614   ,P3RDT1616 ,12.47 ,0.464  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.48361 ,0.35425 ,3.57491   ,0.48361 ,0.35425  ,1.06276  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1599-P3RDT1614)_s0   ,P3RDT1599   ,P3RDT1614 ,12.47 ,1.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.20716 ,0.88427 ,8.92354   ,1.20716 ,0.88427  ,2.65281  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1599-P3RDT1614)_s1   ,P3RDT1599   ,P3RDT1614 ,12.47 ,0.036  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03765 ,0.02758 ,0.27833   ,0.03765 ,0.02758  ,0.08274  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1212-P3RDT1219)      ,P3RDT1219   ,P3RDT1212 ,12.47 ,0.247  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25741 ,0.18856 ,1.90285   ,0.25741 ,0.18856  ,0.56568  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1219)_s0   ,P3RDT1211   ,P3RDT1219 ,12.47 ,0.161  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16815 ,0.12318 ,1.24302   ,0.16815 ,0.12318  ,0.36953  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1219)_s1   ,P3RDT1211   ,P3RDT1219 ,12.47 ,0.292  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30403 ,0.22271 ,2.24742   ,0.30403 ,0.22271  ,0.66812  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1298-P3RDT1426)      ,P3RDT1298   ,P3RDT1426 ,12.47 ,0.951  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.99044 ,0.72552 ,7.32149   ,0.99044 ,0.72552  ,2.17655  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1298-P3RDT1299)      ,P3RDT1299   ,P3RDT1298 ,12.47 ,0.152  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15862 ,0.11619 ,1.17254   ,0.15862 ,0.11619  ,0.34858  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1299-P3RDT1424)      ,P3RDT1299   ,P3RDT1424 ,12.47 ,0.179  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18627 ,0.13645 ,1.37697   ,0.18627 ,0.13645  ,0.40935  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1299-P3RDT1301)      ,P3RDT1301   ,P3RDT1299 ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11087 ,0.08121 ,0.81957   ,0.11087 ,0.08121  ,0.24364  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1703-P3RDT1707)      ,P3RDT1707   ,P3RDT1703 ,12.47 ,0.521  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.54284 ,0.39764 ,4.01273   ,0.54284 ,0.39764  ,1.19291  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1421-P3RDT1707)      ,P3RDT1421   ,P3RDT1707 ,12.47 ,1.002  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.04317 ,0.76415 ,7.71132   ,1.04317 ,0.76415  ,2.29244  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1301-P3RDT1421)      ,P3RDT1301   ,P3RDT1421 ,12.47 ,0.792  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.82437 ,0.60387 ,6.09388   ,0.82437 ,0.60387  ,1.81160  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1207-P3RDT1301)      ,P3RDT1207   ,P3RDT1301 ,12.47 ,2.742  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.85466 ,2.09110 ,21.10217  ,2.85466 ,2.09110  ,6.27329  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1328-P3RDT1680)      ,P3RDT1680   ,P3RDT1328 ,12.47 ,1.569  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.63361 ,1.19665 ,12.07591  ,1.63361 ,1.19665  ,3.58995  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1680-P3RDT1682)      ,P3RDT1682   ,P3RDT1680 ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03848 ,0.02819 ,0.28449   ,0.03848 ,0.02819  ,0.08457  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1681-P3RDT1682)      ,P3RDT1681   ,P3RDT1682 ,12.47 ,0.328  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34114 ,0.24990 ,2.52180   ,0.34114 ,0.24990  ,0.74969  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1207-P3RDT1681)      ,P3RDT1207   ,P3RDT1681 ,12.47 ,1.923  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.00226 ,1.46669 ,14.80103  ,2.00226 ,1.46669  ,4.40008  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1207-P3RDT1291)_s0   ,P3RDT1291   ,P3RDT1207 ,12.47 ,0.203  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21178 ,0.15513 ,1.56549   ,0.21178 ,0.15513  ,0.46539  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1207-P3RDT1291)_s1   ,P3RDT1291   ,P3RDT1207 ,12.47 ,1.371  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.42728 ,1.04551 ,10.55067  ,1.42728 ,1.04551  ,3.13652  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1291-P3RDT1295)_s0   ,P3RDT1295   ,P3RDT1291 ,12.47 ,0.165  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17198 ,0.12598 ,1.27128   ,0.17198 ,0.12598  ,0.37793  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1291-P3RDT1295)_s1   ,P3RDT1295   ,P3RDT1291 ,12.47 ,0.081  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08411 ,0.06162 ,0.62179   ,0.08411 ,0.06162  ,0.18485  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1292-P3RDT1294)      ,P3RDT1294   ,P3RDT1292 ,12.47 ,0.076  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07935 ,0.05813 ,0.58658   ,0.07935 ,0.05813  ,0.17438  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1288-P3RDT1294)      ,P3RDT1288   ,P3RDT1294 ,12.47 ,0.082  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08556 ,0.06268 ,0.63251   ,0.08556 ,0.06268  ,0.18803  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1287-P3RDT1288)_s0   ,P3RDT1287   ,P3RDT1288 ,12.47 ,0.130  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13509 ,0.09896 ,0.99864   ,0.13509 ,0.09896  ,0.29688  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1287-P3RDT1288)_s1   ,P3RDT1287   ,P3RDT1288 ,12.47 ,0.042  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04396 ,0.03220 ,0.32496   ,0.04396 ,0.03220  ,0.09660  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1287-P3RDT1289)_s0   ,P3RDT1287   ,P3RDT1289 ,12.47 ,0.117  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12208 ,0.08943 ,0.90243   ,0.12208 ,0.08943  ,0.26828  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1287-P3RDT1289)_s1   ,P3RDT1287   ,P3RDT1289 ,12.47 ,0.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02793 ,0.02046 ,0.20647   ,0.02793 ,0.02046  ,0.06138  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1287-P3RDT1293)      ,P3RDT1293   ,P3RDT1287 ,12.47 ,0.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07177 ,0.05257 ,0.53052   ,0.07177 ,0.05257  ,0.15771  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1293-P3RDT1295)      ,P3RDT1295   ,P3RDT1293 ,12.47 ,0.131  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13666 ,0.10011 ,1.01024   ,0.13666 ,0.10011  ,0.30033  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1295)_s0   ,P3RDT1211   ,P3RDT1295 ,12.47 ,0.287  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29850 ,0.21866 ,2.20655   ,0.29850 ,0.21866  ,0.65597  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1295)_s1   ,P3RDT1211   ,P3RDT1295 ,12.47 ,0.533  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.55462 ,0.40627 ,4.09984   ,0.55462 ,0.40627  ,1.21881  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1412-P3RDT1416)      ,P3RDT1412   ,P3RDT1416 ,12.47 ,0.208  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21635 ,0.15848 ,1.59927   ,0.21635 ,0.15848  ,0.47544  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1412-P3RDT1419)      ,P3RDT1419   ,P3RDT1412 ,12.47 ,0.177  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18417 ,0.13491 ,1.36141   ,0.18417 ,0.13491  ,0.40472  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1415-P3RDT1419)      ,P3RDT1419   ,P3RDT1415 ,12.47 ,0.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20575 ,0.15072 ,1.52095   ,0.20575 ,0.15072  ,0.45215  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1419)_s0   ,P3RDT1211   ,P3RDT1419 ,12.47 ,0.126  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13101 ,0.09597 ,0.96843   ,0.13101 ,0.09597  ,0.28790  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1419)_s1   ,P3RDT1211   ,P3RDT1419 ,12.47 ,0.338  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.35171 ,0.25764 ,2.59991   ,0.35171 ,0.25764  ,0.77291  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1671-P3RDT1701)_s0   ,P3RDT1671   ,P3RDT1701 ,12.47 ,0.707  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.73563 ,0.53886 ,5.43791   ,0.73563 ,0.53886  ,1.61659  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1671-P3RDT1701)_s1   ,P3RDT1671   ,P3RDT1701 ,12.47 ,0.445  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.46294 ,0.33911 ,3.42210   ,0.46294 ,0.33911  ,1.01733  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1557-P3RDT1671)      ,P3RDT1557   ,P3RDT1671 ,12.47 ,1.049  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.09261 ,0.80036 ,8.07679   ,1.09261 ,0.80036  ,2.40108  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1125-P3RDT1601)      ,P3RDT1601   ,P3RDT1125 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1120-P3RDT1130)      ,P3RDT1120   ,P3RDT1130 ,12.47 ,0.066  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06900 ,0.05054 ,0.51005   ,0.06900 ,0.05054  ,0.15163  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1133-P3RDT1210)      ,P3RDT1133   ,P3RDT1210 ,12.47 ,6.690  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,6.96596 ,5.10271 ,51.49363  ,6.96596 ,5.10271  ,15.30813 ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1122-P3RDT1133)      ,P3RDT1122   ,P3RDT1133 ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02047 ,0.01499 ,0.15128   ,0.02047 ,0.01499  ,0.04497  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1122-P3RDT1134)      ,P3RDT1134   ,P3RDT1122 ,12.47 ,0.261  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27163 ,0.19897 ,2.00791   ,0.27163 ,0.19897  ,0.59692  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1121-P3RDT1369)      ,P3RDT1121   ,P3RDT1369 ,12.47 ,2.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.23168 ,1.63475 ,16.49697  ,2.23168 ,1.63475  ,4.90425  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1121-P3RDT1131)_s0   ,P3RDT1131   ,P3RDT1121 ,12.47 ,0.128  ,1P_UG_AL_#2_15_12_47_0                 ,0.11706 ,0.12178 ,20.21711  ,0.11706 ,0.12178  ,0.36534  ,151 ,1 ,A   ,A_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1121-P3RDT1131)_s1   ,P3RDT1131   ,P3RDT1121 ,12.47 ,0.003  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00299 ,0.00219 ,0.02210   ,0.00299 ,0.00219  ,0.00657  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1124-P3RDT1131)      ,P3RDT1131   ,P3RDT1124 ,12.47 ,0.014  ,1P_UG_AL_#2_15_12_47_0                 ,0.01278 ,0.01330 ,2.20792   ,0.01278 ,0.01330  ,0.03990  ,151 ,1 ,B   ,B_MV   ,1_MV_50.3333 ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1600-P3RDT1605)      ,P3RDT1605   ,P3RDT1600 ,12.47 ,0.280  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29104 ,0.21320 ,2.15145   ,0.29104 ,0.21320  ,0.63959  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1603-P3RDT1617)_s0   ,P3RDT1603   ,P3RDT1617 ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08677 ,0.06356 ,0.64142   ,0.08677 ,0.06356  ,0.19068  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1603-P3RDT1617)_s1   ,P3RDT1603   ,P3RDT1617 ,12.47 ,0.010  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01004 ,0.00735 ,0.07418   ,0.01004 ,0.00735  ,0.02205  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1607-P3RDT1608)      ,P3RDT1607   ,P3RDT1608 ,12.47 ,0.067  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06999 ,0.05127 ,0.51734   ,0.06999 ,0.05127  ,0.15380  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1602-P3RDT1613)      ,P3RDT1602   ,P3RDT1613 ,12.47 ,0.001  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00104 ,0.00076 ,0.00770   ,0.00104 ,0.00076  ,0.00229  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1463-P3RDT1464)      ,P3RDT1464   ,P3RDT1463 ,12.47 ,0.384  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.39973 ,0.29281 ,2.95487   ,0.39973 ,0.29281  ,0.87843  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1686-P3RDT1688)      ,P3RDT1688   ,P3RDT1686 ,12.47 ,1.198  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.24717 ,0.91358 ,9.21932   ,1.24717 ,0.91358  ,2.74074  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1271-P3RDT1688)      ,P3RDT1271   ,P3RDT1688 ,12.47 ,1.949  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.02961 ,1.48673 ,15.00321  ,2.02961 ,1.48673  ,4.46018  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1365-P3RDT1367)      ,P3RDT1365   ,P3RDT1367 ,12.47 ,0.019  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01964 ,0.01438 ,0.14515   ,0.01964 ,0.01438  ,0.04315  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1363-P3RDT1366)      ,P3RDT1363   ,P3RDT1366 ,12.47 ,0.754  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.78482 ,0.57489 ,5.80151   ,0.78482 ,0.57489  ,1.72468  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1274-P3RDT1379)      ,P3RDT1274   ,P3RDT1379 ,12.47 ,0.242  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25206 ,0.18464 ,1.86327   ,0.25206 ,0.18464  ,0.55392  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1274-P3RDT1279)      ,P3RDT1279   ,P3RDT1274 ,12.47 ,0.672  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.69946 ,0.51237 ,5.17052   ,0.69946 ,0.51237  ,1.53710  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1277-P3RDT1281)      ,P3RDT1281   ,P3RDT1277 ,12.47 ,0.494  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51473 ,0.37705 ,3.80496   ,0.51473 ,0.37705  ,1.13115  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1275-P3RDT1278)      ,P3RDT1278   ,P3RDT1275 ,12.47 ,0.061  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06378 ,0.04672 ,0.47150   ,0.06378 ,0.04672  ,0.14017  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1278-P3RDT1281)      ,P3RDT1281   ,P3RDT1278 ,12.47 ,0.601  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.62604 ,0.45859 ,4.62778   ,0.62604 ,0.45859  ,1.37576  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1279-P3RDT1281)      ,P3RDT1279   ,P3RDT1281 ,12.47 ,0.589  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.61303 ,0.44906 ,4.53162   ,0.61303 ,0.44906  ,1.34717  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1279-P3RDT1282)      ,P3RDT1282   ,P3RDT1279 ,12.47 ,0.044  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04611 ,0.03378 ,0.34086   ,0.04611 ,0.03378  ,0.10133  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1223-P3RDT1336)_s0   ,P3RDT1336   ,P3RDT1223 ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10792 ,0.07906 ,0.79779   ,0.10792 ,0.07906  ,0.23717  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1223-P3RDT1336)_s1   ,P3RDT1336   ,P3RDT1223 ,12.47 ,0.192  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20041 ,0.14680 ,1.48147   ,0.20041 ,0.14680  ,0.44041  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1332-P3RDT1336)      ,P3RDT1332   ,P3RDT1336 ,12.47 ,0.106  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10986 ,0.08047 ,0.81207   ,0.10986 ,0.08047  ,0.24141  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1332-P3RDT1334)_s0   ,P3RDT1334   ,P3RDT1332 ,12.47 ,0.159  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.16580 ,0.12146 ,1.22566   ,0.16580 ,0.12146  ,0.36437  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1332-P3RDT1334)_s1   ,P3RDT1334   ,P3RDT1332 ,12.47 ,0.004  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00460 ,0.00337 ,0.03404   ,0.00460 ,0.00337  ,0.01012  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1332-P3RDT1334)_s2   ,P3RDT1334   ,P3RDT1332 ,12.47 ,0.012  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01278 ,0.00936 ,0.09444   ,0.01278 ,0.00936  ,0.02807  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1335-P3RDT1356)      ,P3RDT1335   ,P3RDT1356 ,12.47 ,0.150  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15645 ,0.11460 ,1.15650   ,0.15645 ,0.11460  ,0.34381  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1334-P3RDT1335)_s0   ,P3RDT1334   ,P3RDT1335 ,12.47 ,0.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12979 ,0.09507 ,0.95940   ,0.12979 ,0.09507  ,0.28521  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1334-P3RDT1335)_s1   ,P3RDT1334   ,P3RDT1335 ,12.47 ,0.022  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02295 ,0.01681 ,0.16965   ,0.02295 ,0.01681  ,0.05043  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1331-P3RDT1334)_s0   ,P3RDT1331   ,P3RDT1334 ,12.47 ,0.068  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07087 ,0.05192 ,0.52392   ,0.07087 ,0.05192  ,0.15575  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1331-P3RDT1334)_s1   ,P3RDT1331   ,P3RDT1334 ,12.47 ,0.318  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.33099 ,0.24245 ,2.44671   ,0.33099 ,0.24245  ,0.72736  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1330-P3RDT1331)      ,P3RDT1330   ,P3RDT1331 ,12.47 ,0.104  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10823 ,0.07928 ,0.80003   ,0.10823 ,0.07928  ,0.23783  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1224-P3RDT1567)      ,P3RDT1567   ,P3RDT1224 ,12.47 ,0.138  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14383 ,0.10536 ,1.06325   ,0.14383 ,0.10536  ,0.31609  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1226-P3RDT1359)      ,P3RDT1226   ,P3RDT1359 ,12.47 ,0.174  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18136 ,0.13285 ,1.34063   ,0.18136 ,0.13285  ,0.39854  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1552-P3RDT1561)      ,P3RDT1552   ,P3RDT1561 ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03615 ,0.02648 ,0.26722   ,0.03615 ,0.02648  ,0.07944  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1226-P3RDT1552)      ,P3RDT1226   ,P3RDT1552 ,12.47 ,0.298  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31041 ,0.22738 ,2.29459   ,0.31041 ,0.22738  ,0.68214  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1226-P3RDT1567)      ,P3RDT1567   ,P3RDT1226 ,12.47 ,0.032  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03323 ,0.02434 ,0.24566   ,0.03323 ,0.02434  ,0.07303  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1360-P3RDT1567)      ,P3RDT1360   ,P3RDT1567 ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08169 ,0.05984 ,0.60388   ,0.08169 ,0.05984  ,0.17952  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1360-P3RDT1569)      ,P3RDT1569   ,P3RDT1360 ,12.47 ,0.047  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04930 ,0.03611 ,0.36441   ,0.04930 ,0.03611  ,0.10833  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1566-P3RDT1569)      ,P3RDT1566   ,P3RDT1569 ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13253 ,0.09708 ,0.97967   ,0.13253 ,0.09708  ,0.29124  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564-P3RDT1566)      ,P3RDT1564   ,P3RDT1566 ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14903 ,0.10917 ,1.10168   ,0.14903 ,0.10917  ,0.32751  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1267-P3RDT1268)      ,P3RDT1268   ,P3RDT1267 ,12.47 ,0.029  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03059 ,0.02241 ,0.22612   ,0.03059 ,0.02241  ,0.06722  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1268-P3RDT1574)_s0   ,P3RDT1574   ,P3RDT1268 ,12.47 ,0.088  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09210 ,0.06747 ,0.68082   ,0.09210 ,0.06747  ,0.20240  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1268-P3RDT1574)_s1   ,P3RDT1574   ,P3RDT1268 ,12.47 ,0.957  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.99612 ,0.72968 ,7.36351   ,0.99612 ,0.72968  ,2.18904  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1270-P3RDT1574)_s0   ,P3RDT1574   ,P3RDT1270 ,12.47 ,0.148  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15428 ,0.11302 ,1.14048   ,0.15428 ,0.11302  ,0.33905  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1270-P3RDT1574)_s1   ,P3RDT1574   ,P3RDT1270 ,12.47 ,0.814  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.84715 ,0.62055 ,6.26226   ,0.84715 ,0.62055  ,1.86166  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1568-P3RDT1574)      ,P3RDT1568   ,P3RDT1574 ,12.47 ,0.075  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07790 ,0.05706 ,0.57582   ,0.07790 ,0.05706  ,0.17118  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564-P3RDT1568)_s0   ,P3RDT1564   ,P3RDT1568 ,12.47 ,0.110  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11478 ,0.08408 ,0.84849   ,0.11478 ,0.08408  ,0.25224  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564-P3RDT1568)_s1   ,P3RDT1564   ,P3RDT1568 ,12.47 ,0.020  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.02075 ,0.01520 ,0.15342   ,0.02075 ,0.01520  ,0.04561  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1397-P3RDT1398)      ,P3RDT1398   ,P3RDT1397 ,12.47 ,0.292  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30375 ,0.22250 ,2.24534   ,0.30375 ,0.22250  ,0.66750  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1398-P3RDT1399)      ,P3RDT1398   ,P3RDT1399 ,12.47 ,0.236  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24553 ,0.17985 ,1.81499   ,0.24553 ,0.17985  ,0.53956  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1398-P3RDT1705)      ,P3RDT1705   ,P3RDT1398 ,12.47 ,0.331  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34497 ,0.25269 ,2.55005   ,0.34497 ,0.25269  ,0.75808  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1705-P3RDT1706)      ,P3RDT1706   ,P3RDT1705 ,12.47 ,0.176  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18293 ,0.13400 ,1.35225   ,0.18293 ,0.13400  ,0.40200  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1706-P3RDT1708)      ,P3RDT1708   ,P3RDT1706 ,12.47 ,0.121  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12623 ,0.09247 ,0.93314   ,0.12623 ,0.09247  ,0.27740  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1704-P3RDT1708)      ,P3RDT1704   ,P3RDT1708 ,12.47 ,0.070  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.07306 ,0.05351 ,0.54004   ,0.07306 ,0.05351  ,0.16054  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1428-P3RDT1460)_s0   ,P3RDT1428   ,P3RDT1460 ,12.47 ,0.490  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51034 ,0.37384 ,3.77253   ,0.51034 ,0.37384  ,1.12151  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1428-P3RDT1460)_s1   ,P3RDT1428   ,P3RDT1460 ,12.47 ,0.552  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57452 ,0.42085 ,4.24694   ,0.57452 ,0.42085  ,1.26254  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1222-P3RDT1225)      ,P3RDT1225   ,P3RDT1222 ,12.47 ,0.995  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.03598 ,0.75888 ,7.65815   ,1.03598 ,0.75888  ,2.27663  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1225-P3RDT1525)      ,P3RDT1525   ,P3RDT1225 ,12.47 ,1.306  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.35935 ,0.99575 ,10.04853  ,1.35935 ,0.99575  ,2.98725  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1524-P3RDT1525)      ,P3RDT1524   ,P3RDT1525 ,12.47 ,0.035  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03596 ,0.02634 ,0.26580   ,0.03596 ,0.02634  ,0.07902  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1191-P3RDT1524)      ,P3RDT1191   ,P3RDT1524 ,12.47 ,0.828  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.86196 ,0.63140 ,6.37172   ,0.86196 ,0.63140  ,1.89420  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1191-P3RDT1195)      ,P3RDT1195   ,P3RDT1191 ,12.47 ,0.140  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14539 ,0.10650 ,1.07474   ,0.14539 ,0.10650  ,0.31950  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1195-P3RDT1196)_s0   ,P3RDT1196   ,P3RDT1195 ,12.47 ,0.516  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53714 ,0.39347 ,3.97063   ,0.53714 ,0.39347  ,1.18040  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1195-P3RDT1196)_s1   ,P3RDT1196   ,P3RDT1195 ,12.47 ,0.191  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.19904 ,0.14580 ,1.47130   ,0.19904 ,0.14580  ,0.43739  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1196-P3RDT1588)      ,P3RDT1588   ,P3RDT1196 ,12.47 ,2.699  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.80974 ,2.05819 ,20.77008  ,2.80974 ,2.05819  ,6.17457  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1217-P3RDT1658)_s0   ,P3RDT1658   ,P3RDT1217 ,12.47 ,0.127  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13233 ,0.09694 ,0.97823   ,0.13233 ,0.09694  ,0.29081  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1217-P3RDT1658)_s1   ,P3RDT1658   ,P3RDT1217 ,12.47 ,0.717  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74701 ,0.54720 ,5.52204   ,0.74701 ,0.54720  ,1.64160  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1672-P3RDT1676)      ,P3RDT1672   ,P3RDT1676 ,12.47 ,0.083  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08658 ,0.06342 ,0.64003   ,0.08658 ,0.06342  ,0.19027  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1590-P3RDT1672)      ,P3RDT1590   ,P3RDT1672 ,12.47 ,1.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.11290 ,0.81522 ,8.22676   ,1.11290 ,0.81522  ,2.44567  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1590-P3RDT1658)_s0   ,P3RDT1658   ,P3RDT1590 ,12.47 ,0.499  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.51918 ,0.38031 ,3.83787   ,0.51918 ,0.38031  ,1.14093  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1590-P3RDT1658)_s1   ,P3RDT1658   ,P3RDT1590 ,12.47 ,1.261  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.31245 ,0.96140 ,9.70189   ,1.31245 ,0.96140  ,2.88420  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1119-P3RDT1132)      ,P3RDT1119   ,P3RDT1132 ,12.47 ,1.449  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.50851 ,1.10501 ,11.15115  ,1.50851 ,1.10501  ,3.31504  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1119-P3RDT1423)      ,P3RDT1119   ,P3RDT1423 ,12.47 ,1.069  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.11302 ,0.81531 ,8.22767   ,1.11302 ,0.81531  ,2.44594  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1119-P3RDT1712)      ,P3RDT1119   ,P3RDT1712 ,12.47 ,1.305  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.35862 ,0.99522 ,10.04318  ,1.35862 ,0.99522  ,2.98566  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1119-P3RDT1325)      ,P3RDT1325   ,P3RDT1119 ,12.47 ,0.043  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.04453 ,0.03262 ,0.32919   ,0.04453 ,0.03262  ,0.09786  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1325-P3RDT1326)      ,P3RDT1326   ,P3RDT1325 ,12.47 ,0.218  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22741 ,0.16658 ,1.68107   ,0.22741 ,0.16658  ,0.49975  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1461-P3RDT1666)      ,P3RDT1666   ,P3RDT1461 ,12.47 ,0.309  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.32183 ,0.23574 ,2.37899   ,0.32183 ,0.23574  ,0.70723  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1465-P3RDT1666)      ,P3RDT1666   ,P3RDT1465 ,12.47 ,0.290  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.30152 ,0.22087 ,2.22886   ,0.30152 ,0.22087  ,0.66260  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1665-P3RDT1666)      ,P3RDT1665   ,P3RDT1666 ,12.47 ,0.426  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44336 ,0.32477 ,3.27739   ,0.44336 ,0.32477  ,0.97431  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1665-P3RDT1669)      ,P3RDT1669   ,P3RDT1665 ,12.47 ,0.990  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.03061 ,0.75495 ,7.61848   ,1.03061 ,0.75495  ,2.26484  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673-P3RDT1678)_s0   ,P3RDT1673   ,P3RDT1678 ,12.47 ,0.193  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20099 ,0.14723 ,1.48577   ,0.20099 ,0.14723  ,0.44169  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673-P3RDT1678)_s1   ,P3RDT1673   ,P3RDT1678 ,12.47 ,0.056  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.05827 ,0.04269 ,0.43077   ,0.05827 ,0.04269  ,0.12806  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1315-P3RDT1630)_s0   ,P3RDT1315   ,P3RDT1630 ,12.47 ,0.647  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.67365 ,0.49346 ,4.97974   ,0.67365 ,0.49346  ,1.48039  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1315-P3RDT1630)_s1   ,P3RDT1315   ,P3RDT1630 ,12.47 ,0.426  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.44349 ,0.32486 ,3.27835   ,0.44349 ,0.32486  ,0.97459  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1315-P3RDT1674)      ,P3RDT1674   ,P3RDT1315 ,12.47 ,0.722  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.75215 ,0.55096 ,5.55999   ,0.75215 ,0.55096  ,1.65288  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1312-P3RDT1318)_s0   ,P3RDT1318   ,P3RDT1312 ,12.47 ,0.199  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20710 ,0.15170 ,1.53092   ,0.20710 ,0.15170  ,0.45511  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1312-P3RDT1318)_s1   ,P3RDT1318   ,P3RDT1312 ,12.47 ,0.003  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.00343 ,0.00251 ,0.02534   ,0.00343 ,0.00251  ,0.00753  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1316-P3RDT1317)_s0   ,P3RDT1316   ,P3RDT1317 ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09722 ,0.07121 ,0.71864   ,0.09722 ,0.07121  ,0.21364  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1316-P3RDT1317)_s1   ,P3RDT1316   ,P3RDT1317 ,12.47 ,0.037  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03903 ,0.02859 ,0.28853   ,0.03903 ,0.02859  ,0.08577  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1310-P3RDT1316)      ,P3RDT1310   ,P3RDT1316 ,12.47 ,0.108  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11225 ,0.08223 ,0.82981   ,0.11225 ,0.08223  ,0.24669  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1310-P3RDT1320)      ,P3RDT1320   ,P3RDT1310 ,12.47 ,0.103  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.10769 ,0.07889 ,0.79609   ,0.10769 ,0.07889  ,0.23666  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1318-P3RDT1320)      ,P3RDT1318   ,P3RDT1320 ,12.47 ,0.059  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.06165 ,0.04516 ,0.45576   ,0.06165 ,0.04516  ,0.13549  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1318-P3RDT1674)_s0   ,P3RDT1674   ,P3RDT1318 ,12.47 ,0.180  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18764 ,0.13745 ,1.38705   ,0.18764 ,0.13745  ,0.41235  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1318-P3RDT1674)_s1   ,P3RDT1674   ,P3RDT1318 ,12.47 ,0.251  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26174 ,0.19173 ,1.93482   ,0.26174 ,0.19173  ,0.57519  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1674-P3RDT1711)_s0   ,P3RDT1674   ,P3RDT1711 ,12.47 ,0.304  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.31694 ,0.23216 ,2.34287   ,0.31694 ,0.23216  ,0.69649  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1674-P3RDT1711)_s1   ,P3RDT1674   ,P3RDT1711 ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15949 ,0.11683 ,1.17900   ,0.15949 ,0.11683  ,0.35050  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1674-P3RDT1679)      ,P3RDT1679   ,P3RDT1674 ,12.47 ,0.267  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.27821 ,0.20379 ,2.05657   ,0.27821 ,0.20379  ,0.61138  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1677-P3RDT1683)      ,P3RDT1683   ,P3RDT1677 ,12.47 ,0.237  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24710 ,0.18100 ,1.82658   ,0.24710 ,0.18100  ,0.54301  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679-P3RDT1683)_s0   ,P3RDT1679   ,P3RDT1683 ,12.47 ,0.245  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.25549 ,0.18715 ,1.88861   ,0.25549 ,0.18715  ,0.56145  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679-P3RDT1683)_s1   ,P3RDT1679   ,P3RDT1683 ,12.47 ,0.142  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14833 ,0.10866 ,1.09650   ,0.14833 ,0.10866  ,0.32597  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679-P3RDT1684)_s0   ,P3RDT1679   ,P3RDT1684 ,12.47 ,0.143  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.14925 ,0.10933 ,1.10332   ,0.14925 ,0.10933  ,0.32800  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1679-P3RDT1684)_s1   ,P3RDT1679   ,P3RDT1684 ,12.47 ,0.204  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.21193 ,0.15525 ,1.56666   ,0.21193 ,0.15525  ,0.46574  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673-P3RDT1679)_s0   ,P3RDT1673   ,P3RDT1679 ,12.47 ,0.199  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20722 ,0.15180 ,1.53183   ,0.20722 ,0.15180  ,0.45539  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1673-P3RDT1679)_s1   ,P3RDT1673   ,P3RDT1679 ,12.47 ,0.259  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.26980 ,0.19764 ,1.99444   ,0.26980 ,0.19764  ,0.59291  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1208-P3RDT1673)      ,P3RDT1208   ,P3RDT1673 ,12.47 ,2.051  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.13575 ,1.56448 ,15.78784  ,2.13575 ,1.56448  ,4.69344  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1594-P3RDT1709)_s0   ,P3RDT1709   ,P3RDT1594 ,12.47 ,0.473  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.49277 ,0.36096 ,3.64264   ,0.49277 ,0.36096  ,1.08289  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1594-P3RDT1709)_s1   ,P3RDT1709   ,P3RDT1594 ,12.47 ,1.016  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.05738 ,0.77455 ,7.81636   ,1.05738 ,0.77455  ,2.32366  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1702-P3RDT1709)_s0   ,P3RDT1709   ,P3RDT1702 ,12.47 ,0.511  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.53196 ,0.38967 ,3.93232   ,0.53196 ,0.38967  ,1.16901  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1702-P3RDT1709)_s1   ,P3RDT1709   ,P3RDT1702 ,12.47 ,0.931  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.96895 ,0.70977 ,7.16261   ,0.96895 ,0.70977  ,2.12932  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1208-P3RDT1709)_s0   ,P3RDT1208   ,P3RDT1709 ,12.47 ,1.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.32554 ,0.97099 ,9.79865   ,1.32554 ,0.97099  ,2.91296  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1208-P3RDT1709)_s1   ,P3RDT1208   ,P3RDT1709 ,12.47 ,1.182  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.23110 ,0.90181 ,9.10053   ,1.23110 ,0.90181  ,2.70542  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1208-P3RDT1209)      ,P3RDT1209   ,P3RDT1208 ,12.47 ,0.624  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.64995 ,0.47610 ,4.80451   ,0.64995 ,0.47610  ,1.42829  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1209-P3RDT1290)      ,P3RDT1290   ,P3RDT1209 ,12.47 ,1.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.17177 ,0.85835 ,8.66193   ,1.17177 ,0.85835  ,2.57504  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1290-P3RDT1337)      ,P3RDT1337   ,P3RDT1290 ,12.47 ,2.027  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.11045 ,1.54595 ,15.60085  ,2.11045 ,1.54595  ,4.63785  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1337-P3RDT1338)      ,P3RDT1338   ,P3RDT1337 ,12.47 ,0.328  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.34148 ,0.25014 ,2.52426   ,0.34148 ,0.25014  ,0.75042  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1339-P3RDT1675)      ,P3RDT1339   ,P3RDT1675 ,12.47 ,0.827  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.86129 ,0.63091 ,6.36682   ,0.86129 ,0.63091  ,1.89274  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1338-P3RDT1339)      ,P3RDT1338   ,P3RDT1339 ,12.47 ,0.078  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.08131 ,0.05956 ,0.60105   ,0.08131 ,0.05956  ,0.17868  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1357-P3RDT1588)_s0   ,P3RDT1588   ,P3RDT1357 ,12.47 ,0.276  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28728 ,0.21044 ,2.12365   ,0.28728 ,0.21044  ,0.63132  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1357-P3RDT1588)_s1   ,P3RDT1588   ,P3RDT1357 ,12.47 ,0.732  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.76179 ,0.55803 ,5.63128   ,0.76179 ,0.55803  ,1.67408  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1096-P3RDT1097)_s0   ,P3RDT1096   ,P3RDT1097 ,12.47 ,0.414  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43141 ,0.31602 ,3.18907   ,0.43141 ,0.31602  ,0.94805  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1096-P3RDT1097)_s1   ,P3RDT1096   ,P3RDT1097 ,12.47 ,0.217  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22586 ,0.16545 ,1.66963   ,0.22586 ,0.16545  ,0.49635  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1098-P3RDT1408)      ,P3RDT1098   ,P3RDT1408 ,12.47 ,0.178  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.18528 ,0.13572 ,1.36961   ,0.18528 ,0.13572  ,0.40716  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1096-P3RDT1098)      ,P3RDT1096   ,P3RDT1098 ,12.47 ,0.551  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.57411 ,0.42055 ,4.24393   ,0.57411 ,0.42055  ,1.26165  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1104-P3RDT1109)      ,P3RDT1104   ,P3RDT1109 ,12.47 ,0.273  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.28403 ,0.20806 ,2.09958   ,0.28403 ,0.20806  ,0.62417  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1104-P3RDT1112)      ,P3RDT1112   ,P3RDT1104 ,12.47 ,0.415  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.43190 ,0.31638 ,3.19269   ,0.43190 ,0.31638  ,0.94913  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1112-P3RDT1407)      ,P3RDT1407   ,P3RDT1112 ,12.47 ,0.926  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.96442 ,0.70646 ,7.12916   ,0.96442 ,0.70646  ,2.11937  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1405-P3RDT1407)      ,P3RDT1405   ,P3RDT1407 ,12.47 ,0.197  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.20548 ,0.15052 ,1.51897   ,0.20548 ,0.15052  ,0.45156  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1096-P3RDT1405)      ,P3RDT1096   ,P3RDT1405 ,12.47 ,0.636  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.66255 ,0.48533 ,4.89767   ,0.66255 ,0.48533  ,1.45599  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1095-P3RDT1096)_s0   ,P3RDT1095   ,P3RDT1096 ,12.47 ,0.285  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.29662 ,0.21728 ,2.19269   ,0.29662 ,0.21728  ,0.65185  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1095-P3RDT1096)_s1   ,P3RDT1095   ,P3RDT1096 ,12.47 ,0.949  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.98782 ,0.72360 ,7.30218   ,0.98782 ,0.72360  ,2.17081  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1094-P3RDT1095)_s0   ,P3RDT1094   ,P3RDT1095 ,12.47 ,0.219  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.22803 ,0.16704 ,1.68567   ,0.22803 ,0.16704  ,0.50112  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1094-P3RDT1095)_s1   ,P3RDT1094   ,P3RDT1095 ,12.47 ,1.254  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.30532 ,0.95617 ,9.64914   ,1.30532 ,0.95617  ,2.86852  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1395-P3RDT1396)      ,P3RDT1395   ,P3RDT1396 ,12.47 ,0.238  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.24800 ,0.18167 ,1.83329   ,0.24800 ,0.18167  ,0.54500  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1395-P3RDT1439)_s0   ,P3RDT1439   ,P3RDT1395 ,12.47 ,0.221  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.23016 ,0.16860 ,1.70138   ,0.23016 ,0.16860  ,0.50579  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1395-P3RDT1439)_s1   ,P3RDT1439   ,P3RDT1395 ,12.47 ,1.125  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.17165 ,0.85826 ,8.66106   ,1.17165 ,0.85826  ,2.57478  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1434-P3RDT1439)_s0   ,P3RDT1439   ,P3RDT1434 ,12.47 ,0.124  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12940 ,0.09479 ,0.95654   ,0.12940 ,0.09479  ,0.28436  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1434-P3RDT1439)_s1   ,P3RDT1439   ,P3RDT1434 ,12.47 ,0.900  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.93683 ,0.68625 ,6.92520   ,0.93683 ,0.68625  ,2.05874  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1439-P3RDT1656)      ,P3RDT1439   ,P3RDT1656 ,12.47 ,0.712  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.74100 ,0.54280 ,5.47762   ,0.74100 ,0.54280  ,1.62840  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1094-P3RDT1439)_s0   ,P3RDT1094   ,P3RDT1439 ,12.47 ,0.116  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.12130 ,0.08885 ,0.89664   ,0.12130 ,0.08885  ,0.26655  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1094-P3RDT1439)_s1   ,P3RDT1094   ,P3RDT1439 ,12.47 ,3.771  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,3.92669 ,2.87638 ,29.02680  ,3.92669 ,2.87638  ,8.62914  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
