Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1094-P3RDT1099)      ,P3RDT1099   ,P3RDT1094 ,12.47 ,1.567  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.63202 ,1.19548 ,12.06414  ,1.63202 ,1.19548  ,3.58645  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1099-P3RDT1100)_s0   ,P3RDT1099   ,P3RDT1100 ,12.47 ,0.153  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.15886 ,0.11637 ,1.17429   ,0.15886 ,0.11637  ,0.34910  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1099-P3RDT1100)_s1   ,P3RDT1099   ,P3RDT1100 ,12.47 ,0.093  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.09698 ,0.07104 ,0.71688   ,0.09698 ,0.07104  ,0.21311  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1099-P3RDT1101)      ,P3RDT1101   ,P3RDT1099 ,12.47 ,0.113  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.11803 ,0.08646 ,0.87251   ,0.11803 ,0.08646  ,0.25938  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1101-P3RDT1102)      ,P3RDT1102   ,P3RDT1101 ,12.47 ,3.463  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,3.60564 ,2.64121 ,26.65356  ,3.60564 ,2.64121  ,7.92362  ,165 ,1 ,B   ,B_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1114-P3RDT1117)      ,P3RDT1117   ,P3RDT1114 ,12.47 ,0.017  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.01765 ,0.01293 ,0.13045   ,0.01765 ,0.01293  ,0.03878  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1115-P3RDT1117)      ,P3RDT1115   ,P3RDT1117 ,12.47 ,2.579  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.68478 ,1.96666 ,19.84638  ,2.68478 ,1.96666  ,5.89997  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1414-P3RDT1559)      ,P3RDT1414   ,P3RDT1559 ,12.47 ,1.303  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.35620 ,0.99344 ,10.02523  ,1.35620 ,0.99344  ,2.98032  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1414-P3RDT1418)      ,P3RDT1418   ,P3RDT1414 ,12.47 ,0.033  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.03384 ,0.02479 ,0.25018   ,0.03384 ,0.02479  ,0.07437  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1115-P3RDT1418)      ,P3RDT1115   ,P3RDT1418 ,12.47 ,1.254  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.30541 ,0.95624 ,9.64982   ,1.30541 ,0.95624  ,2.86872  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1115-P3RDT1168)      ,P3RDT1168   ,P3RDT1115 ,12.47 ,1.954  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.03486 ,1.49057 ,15.04201  ,2.03486 ,1.49057  ,4.47172  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1168-P3RDT1473)      ,P3RDT1473   ,P3RDT1168 ,12.47 ,4.569  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,4.75730 ,3.48482 ,35.16679  ,4.75730 ,3.48482  ,10.45445 ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1103-P3RDT1470)      ,P3RDT1470   ,P3RDT1103 ,12.47 ,0.606  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.63075 ,0.46203 ,4.66259   ,0.63075 ,0.46203  ,1.38610  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1470-P3RDT1473)      ,P3RDT1473   ,P3RDT1470 ,12.47 ,0.129  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.13457 ,0.09857 ,0.99474   ,0.13457 ,0.09857  ,0.29572  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1442-P3RDT1473)      ,P3RDT1442   ,P3RDT1473 ,12.47 ,2.647  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.75628 ,2.01903 ,20.37492  ,2.75628 ,2.01903  ,6.05710  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1432-P3RDT1442)      ,P3RDT1432   ,P3RDT1442 ,12.47 ,2.580  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,2.68595 ,1.96751 ,19.85499  ,2.68595 ,1.96751  ,5.90253  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1102-P3RDT1432)_s0   ,P3RDT1102   ,P3RDT1432 ,12.47 ,1.354  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.40934 ,1.03237 ,10.41811  ,1.40934 ,1.03237  ,3.09712  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1102-P3RDT1432)_s1   ,P3RDT1102   ,P3RDT1432 ,12.47 ,0.986  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.02687 ,0.75220 ,7.59081   ,1.02687 ,0.75220  ,2.25661  ,165 ,1 ,C   ,C_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1713-P3RDT1714)      ,P3RDT1713   ,P3RDT1714 ,12.47 ,1.499  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,1.56123 ,1.14363 ,11.54086  ,1.56123 ,1.14363  ,3.43089  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1715-P3RDT1716)      ,P3RDT1716   ,P3RDT1715 ,12.47 ,0.164  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.17084 ,0.12515 ,1.26291   ,0.17084 ,0.12515  ,0.37544  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1713-P3RDT1716)      ,P3RDT1713   ,P3RDT1716 ,12.47 ,3.388  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,3.52735 ,2.58385 ,26.07476  ,3.52735 ,2.58385  ,7.75156  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1102-P3RDT1713)      ,P3RDT1102   ,P3RDT1713 ,12.47 ,3.746  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,3.90001 ,2.85684 ,28.82956  ,3.90001 ,2.85684  ,8.57051  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1584-P3RDT1585)      ,P3RDT1584   ,P3RDT1585 ,12.47 ,0.349  ,1P_OH_AL_ACSR_#2_Sparrow_12_47_0       ,0.36365 ,0.26638 ,2.68818   ,0.36365 ,0.26638  ,0.79915  ,165 ,1 ,A   ,A_MV   ,1_MV_55      ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RHS0_69-P3RTS0_69)_s0   ,P3RTS0_69   ,P3RHS0_69 ,69.00 ,17.131 ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,2.09850 ,6.54903 ,198.30166 ,4.70235 ,16.60812 ,16.60812 ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True        ,True                     ,
L(R:P3RHS0_69-P3RTS0_69)_s1   ,P3RTS0_69   ,P3RHS0_69 ,69.00 ,6.351  ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,0.77800 ,2.42801 ,73.51897  ,1.74336 ,6.15735  ,6.15735  ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True        ,True                     ,
L(R:P3RHS1_69-P3RTS0_69)      ,P3RTS0_69   ,P3RHS1_69 ,69.00 ,13.404 ,3P_OH_AL_ACSR_477kcmil_Hawk_69_0       ,1.64204 ,5.12451 ,155.16794 ,3.67952 ,12.99560 ,12.99560 ,595 ,1 ,ABC ,ABC_HV ,3_HV_595     ,True        ,True                     ,
L(R:P3RDT338-P3RDT339)        ,P3RDT339    ,P3RDT338  ,12.47 ,0.906  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.24770 ,0.37885 ,9.63000   ,0.49242 ,0.97723  ,0.97723  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT339-P3RDT340)        ,P3RDT340    ,P3RDT339  ,12.47 ,6.219  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.70095 ,2.60149 ,66.12792  ,3.38138 ,6.71051  ,6.71051  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT340-P3RDT343)        ,P3RDT343    ,P3RDT340  ,12.47 ,1.332  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.36420 ,0.55701 ,14.15891  ,0.72400 ,1.43681  ,1.43681  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT341-P3RDT343)        ,P3RDT341    ,P3RDT343  ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00953 ,0.01458 ,0.37062   ,0.01895 ,0.03761  ,0.03761  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT341-P3RDT342)        ,P3RDT342    ,P3RDT341  ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03050 ,0.04665 ,1.18575   ,0.06063 ,0.12033  ,0.12033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT342-P3RDT344)        ,P3RDT344    ,P3RDT342  ,12.47 ,0.164  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04496 ,0.06876 ,1.74785   ,0.08937 ,0.17737  ,0.17737  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT344-P3RDT731)        ,P3RDT731    ,P3RDT344  ,12.47 ,1.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.28295 ,0.43275 ,11.00010  ,0.56248 ,1.11627  ,1.11627  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT617-P3RDT618)        ,P3RDT617    ,P3RDT618  ,12.47 ,0.161  ,3P_UG_AL_4/0_25_12_47_0                ,0.04347 ,0.03915 ,28.90151  ,0.07211 ,0.36055  ,0.36055  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT612-P3RDT617)        ,P3RDT612    ,P3RDT617  ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01559 ,0.01404 ,10.36445  ,0.02586 ,0.12930  ,0.12930  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT595-P3RDT612)        ,P3RDT595    ,P3RDT612  ,12.47 ,0.126  ,3P_UG_AL_4/0_25_12_47_0                ,0.03401 ,0.03063 ,22.61119  ,0.05642 ,0.28208  ,0.28208  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT484-P3RDT595)        ,P3RDT484    ,P3RDT595  ,12.47 ,0.351  ,3P_UG_AL_4/0_25_12_47_0                ,0.09453 ,0.08514 ,62.85089  ,0.15682 ,0.78408  ,0.78408  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT484-P3RDT489)        ,P3RDT489    ,P3RDT484  ,12.47 ,0.007  ,3P_UG_AL_4/0_25_12_47_0                ,0.00196 ,0.00177 ,1.30392   ,0.00325 ,0.01627  ,0.01627  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT489-P3RDT491)        ,P3RDT491    ,P3RDT489  ,12.47 ,0.088  ,3P_UG_AL_4/0_25_12_47_0                ,0.02373 ,0.02138 ,15.78051  ,0.03937 ,0.19687  ,0.19687  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT486-P3RDT491)        ,P3RDT486    ,P3RDT491  ,12.47 ,0.033  ,3P_UG_AL_4/0_25_12_47_0                ,0.00879 ,0.00792 ,5.84741   ,0.01459 ,0.07295  ,0.07295  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT486-P3RDT487)        ,P3RDT487    ,P3RDT486  ,12.47 ,0.087  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02374 ,0.03631 ,0.92308   ,0.04720 ,0.09367  ,0.09367  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT433-P3RDT487)        ,P3RDT433    ,P3RDT487  ,12.47 ,1.492  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.40815 ,0.62424 ,15.86776  ,0.81138 ,1.61022  ,1.61022  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1026-P3RDT1035)      ,P3RDT1035   ,P3RDT1026 ,12.47 ,0.301  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08225 ,0.12579 ,3.19746   ,0.16350 ,0.32447  ,0.32447  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT362-P3RDT363)        ,P3RDT363    ,P3RDT362  ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02735 ,0.04183 ,1.06316   ,0.05436 ,0.10789  ,0.10789  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT363-P3RDT366)        ,P3RDT366    ,P3RDT363  ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00429 ,0.00656 ,0.16673   ,0.00853 ,0.01692  ,0.01692  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT366-P3RDT367)        ,P3RDT367    ,P3RDT366  ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02100 ,0.03212 ,0.81655   ,0.04175 ,0.08286  ,0.08286  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT365-P3RDT367)        ,P3RDT365    ,P3RDT367  ,12.47 ,1.553  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.42469 ,0.64953 ,16.51066  ,0.84425 ,1.67546  ,1.67546  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27-P3RDT92)          ,P3RDT27     ,P3RDT92   ,12.47 ,0.816  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22330 ,0.34152 ,8.68129   ,0.44391 ,0.88096  ,0.88096  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27-P3RDT495)_s0      ,P3RDT495    ,P3RDT27   ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03546 ,0.05423 ,1.37847   ,0.07049 ,0.13988  ,0.13988  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT27-P3RDT495)_s1      ,P3RDT495    ,P3RDT27   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00544 ,0.00833 ,0.21164   ,0.01082 ,0.02148  ,0.02148  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT46-P3RDT50)          ,P3RDT46     ,P3RDT50   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00518 ,0.00793 ,0.20158   ,0.01031 ,0.02046  ,0.02046  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT45-P3RDT46)          ,P3RDT45     ,P3RDT46   ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03111 ,0.04759 ,1.20959   ,0.06185 ,0.12275  ,0.12275  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT45-P3RDT48)          ,P3RDT48     ,P3RDT45   ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01037 ,0.01586 ,0.40318   ,0.02062 ,0.04091  ,0.04091  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT43-P3RDT48)          ,P3RDT43     ,P3RDT48   ,12.47 ,0.327  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08947 ,0.13684 ,3.47830   ,0.17786 ,0.35297  ,0.35297  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT43-P3RDT49)          ,P3RDT49     ,P3RDT43   ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02240 ,0.03426 ,0.87076   ,0.04453 ,0.08836  ,0.08836  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT49-P3RDT55)          ,P3RDT55     ,P3RDT49   ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03013 ,0.04609 ,1.17147   ,0.05990 ,0.11888  ,0.11888  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT54-P3RDT55)          ,P3RDT54     ,P3RDT55   ,12.47 ,0.233  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06371 ,0.09743 ,2.47671   ,0.12664 ,0.25133  ,0.25133  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT54-P3RDT57)          ,P3RDT57     ,P3RDT54   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01626 ,0.02487 ,0.63213   ,0.03232 ,0.06415  ,0.06415  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT32-P3RDT57)          ,P3RDT32     ,P3RDT57   ,12.47 ,0.476  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13030 ,0.19928 ,5.06561   ,0.25902 ,0.51405  ,0.51405  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT30-P3RDT32)          ,P3RDT30     ,P3RDT32   ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00520 ,0.00795 ,0.20217   ,0.01034 ,0.02052  ,0.02052  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT29-P3RDT30)          ,P3RDT29     ,P3RDT30   ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04759 ,0.07279 ,1.85025   ,0.09461 ,0.18776  ,0.18776  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT29-P3RDT34)          ,P3RDT34     ,P3RDT29   ,12.47 ,0.195  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05331 ,0.08153 ,2.07240   ,0.10597 ,0.21030  ,0.21030  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT31-P3RDT34)          ,P3RDT31     ,P3RDT34   ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02418 ,0.03698 ,0.94009   ,0.04807 ,0.09540  ,0.09540  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT31-P3RDT495)         ,P3RDT495    ,P3RDT31   ,12.47 ,0.378  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10326 ,0.15794 ,4.01460   ,0.20528 ,0.40739  ,0.40739  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT495-P3RDT882)        ,P3RDT882    ,P3RDT495  ,12.47 ,0.943  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25785 ,0.39436 ,10.02439  ,0.51259 ,1.01725  ,1.01725  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT878-P3RDT882)        ,P3RDT878    ,P3RDT882  ,12.47 ,0.751  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20540 ,0.31415 ,7.98545   ,0.40833 ,0.81034  ,0.81034  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT877-P3RDT878)        ,P3RDT877    ,P3RDT878  ,12.47 ,0.341  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09338 ,0.14281 ,3.63021   ,0.18563 ,0.36839  ,0.36839  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT877-P3RDT879)        ,P3RDT879    ,P3RDT877  ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02701 ,0.04131 ,1.05014   ,0.05370 ,0.10657  ,0.10657  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT875-P3RDT879)        ,P3RDT875    ,P3RDT879  ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00540 ,0.00826 ,0.21006   ,0.01074 ,0.02132  ,0.02132  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1003-P3RDT875)       ,P3RDT1003   ,P3RDT875  ,12.47 ,1.422  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.38888 ,0.59477 ,15.11859  ,0.77307 ,1.53420  ,1.53420  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1003-P3RDT365)       ,P3RDT365    ,P3RDT1003 ,12.47 ,1.517  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.41484 ,0.63447 ,16.12788  ,0.82468 ,1.63662  ,1.63662  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1029-P3RDT365)       ,P3RDT1029   ,P3RDT365  ,12.47 ,0.397  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10860 ,0.16610 ,4.22210   ,0.21589 ,0.42845  ,0.42845  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1028-P3RDT1029)      ,P3RDT1028   ,P3RDT1029 ,12.47 ,0.340  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09298 ,0.14220 ,3.61463   ,0.18483 ,0.36680  ,0.36680  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1027-P3RDT1028)      ,P3RDT1027   ,P3RDT1028 ,12.47 ,0.168  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04605 ,0.07043 ,1.79020   ,0.09154 ,0.18167  ,0.18167  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1027-P3RDT1035)      ,P3RDT1035   ,P3RDT1027 ,12.47 ,0.237  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06482 ,0.09914 ,2.52019   ,0.12887 ,0.25574  ,0.25574  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1032-P3RDT1035)      ,P3RDT1032   ,P3RDT1035 ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01447 ,0.02213 ,0.56263   ,0.02877 ,0.05709  ,0.05709  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1025-P3RDT1032)      ,P3RDT1025   ,P3RDT1032 ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01062 ,0.01624 ,0.41280   ,0.02111 ,0.04189  ,0.04189  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1025-P3RDT433)       ,P3RDT433    ,P3RDT1025 ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03138 ,0.04799 ,1.21992   ,0.06238 ,0.12379  ,0.12379  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT431-P3RDT433)        ,P3RDT431    ,P3RDT433  ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04035 ,0.06171 ,1.56859   ,0.08021 ,0.15918  ,0.15918  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT431-P3RDT432)        ,P3RDT432    ,P3RDT431  ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02868 ,0.04386 ,1.11483   ,0.05701 ,0.11313  ,0.11313  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT333-P3RDT336)        ,P3RDT336    ,P3RDT333  ,12.47 ,0.389  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10633 ,0.16262 ,4.13362   ,0.21137 ,0.41947  ,0.41947  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT336-P3RDT781)        ,P3RDT781    ,P3RDT336  ,12.47 ,0.666  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18227 ,0.27877 ,7.08607   ,0.36234 ,0.71908  ,0.71908  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT779-P3RDT781)        ,P3RDT779    ,P3RDT781  ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01265 ,0.01934 ,0.49167   ,0.02514 ,0.04989  ,0.04989  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT779-P3RDT786)        ,P3RDT786    ,P3RDT779  ,12.47 ,0.509  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13916 ,0.21283 ,5.40997   ,0.27663 ,0.54899  ,0.54899  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT432-P3RDT786)        ,P3RDT432    ,P3RDT786  ,12.47 ,1.953  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.53408 ,0.81684 ,20.76351  ,1.06172 ,2.10703  ,2.10703  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1061-P3RDT432)       ,P3RDT1061   ,P3RDT432  ,12.47 ,3.551  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.97107 ,1.48518 ,37.75225  ,1.93042 ,3.83101  ,3.83101  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1054-P3RDT1061)      ,P3RDT1054   ,P3RDT1061 ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02463 ,0.03768 ,0.95773   ,0.04897 ,0.09719  ,0.09719  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1054-P3RDT731)       ,P3RDT731    ,P3RDT1054 ,12.47 ,1.377  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.37675 ,0.57621 ,14.64674  ,0.74894 ,1.48632  ,1.48632  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT730-P3RDT731)        ,P3RDT730    ,P3RDT731  ,12.47 ,0.031  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00841 ,0.01286 ,0.32690   ,0.01672 ,0.03317  ,0.03317  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT655-P3RDT730)        ,P3RDT655    ,P3RDT730  ,12.47 ,1.794  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.49065 ,0.75041 ,19.07495  ,0.97538 ,1.93568  ,1.93568  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT655-P3RDT656)        ,P3RDT656    ,P3RDT655  ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02256 ,0.03450 ,0.87708   ,0.04485 ,0.08900  ,0.08900  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT656-P3RHS0_1247)     ,P3RHS0_1247 ,P3RDT656  ,12.47 ,7.188  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.96587 ,3.00667 ,76.42721  ,3.90802 ,7.75566  ,7.75566  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT448-P3RDT518)        ,P3RDT448    ,P3RDT518  ,12.47 ,0.167  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04579 ,0.07004 ,1.78024   ,0.09103 ,0.18065  ,0.18065  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT444-P3RDT448)        ,P3RDT444    ,P3RDT448  ,12.47 ,0.113  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03095 ,0.04733 ,1.20320   ,0.06152 ,0.12210  ,0.12210  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT444-P3RDT453)        ,P3RDT453    ,P3RDT444  ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01524 ,0.02331 ,0.59253   ,0.03030 ,0.06013  ,0.06013  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT449-P3RDT453)        ,P3RDT449    ,P3RDT453  ,12.47 ,0.295  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08063 ,0.12332 ,3.13482   ,0.16030 ,0.31811  ,0.31811  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT449-P3RDT681)        ,P3RDT681    ,P3RDT449  ,12.47 ,0.308  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08426 ,0.12887 ,3.27581   ,0.16750 ,0.33242  ,0.33242  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT671-P3RDT681)        ,P3RDT671    ,P3RDT681  ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01490 ,0.02279 ,0.57923   ,0.02962 ,0.05878  ,0.05878  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT451-P3RDT671)        ,P3RDT451    ,P3RDT671  ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01438 ,0.02200 ,0.55922   ,0.02860 ,0.05675  ,0.05675  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT451-P3RDT458)        ,P3RDT458    ,P3RDT451  ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02663 ,0.04073 ,1.03529   ,0.05294 ,0.10506  ,0.10506  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT447-P3RDT458)        ,P3RDT447    ,P3RDT458  ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00925 ,0.01415 ,0.35963   ,0.01839 ,0.03649  ,0.03649  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT180-P3RDT191)        ,P3RDT180    ,P3RDT191  ,12.47 ,0.205  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05605 ,0.08573 ,2.17917   ,0.11143 ,0.22114  ,0.22114  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT180-P3RDT195)        ,P3RDT195    ,P3RDT180  ,12.47 ,0.102  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02787 ,0.04263 ,1.08359   ,0.05541 ,0.10996  ,0.10996  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT195-P3RDT533)        ,P3RDT533    ,P3RDT195  ,12.47 ,0.319  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08714 ,0.13327 ,3.38760   ,0.17322 ,0.34377  ,0.34377  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT530-P3RDT533)        ,P3RDT530    ,P3RDT533  ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00795 ,0.01216 ,0.30899   ,0.01580 ,0.03136  ,0.03136  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT503-P3RDT530)        ,P3RDT503    ,P3RDT530  ,12.47 ,0.256  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07013 ,0.10725 ,2.72631   ,0.13941 ,0.27666  ,0.27666  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT503-P3RDT505)        ,P3RDT505    ,P3RDT503  ,12.47 ,0.287  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07838 ,0.11988 ,3.04724   ,0.15582 ,0.30923  ,0.30923  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT995-P3RDT997)        ,P3RDT997    ,P3RDT995  ,12.47 ,0.670  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18328 ,0.28032 ,7.12557   ,0.36436 ,0.72309  ,0.72309  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT213-P3RDT917)        ,P3RDT213    ,P3RDT917  ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00965 ,0.01475 ,0.37498   ,0.01917 ,0.03805  ,0.03805  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT213-P3RDT996)        ,P3RDT996    ,P3RDT213  ,12.47 ,0.066  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01797 ,0.02748 ,0.69858   ,0.03572 ,0.07089  ,0.07089  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT996-P3RDT997)        ,P3RDT997    ,P3RDT996  ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04119 ,0.06299 ,1.60124   ,0.08188 ,0.16249  ,0.16249  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT186-P3RDT997)        ,P3RDT186    ,P3RDT997  ,12.47 ,0.208  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05699 ,0.08716 ,2.21560   ,0.11329 ,0.22483  ,0.22483  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT186-P3RDT519)        ,P3RDT519    ,P3RDT186  ,12.47 ,0.188  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05137 ,0.07857 ,1.99721   ,0.10213 ,0.20267  ,0.20267  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT509-P3RDT519)        ,P3RDT509    ,P3RDT519  ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01379 ,0.02110 ,0.53629   ,0.02742 ,0.05442  ,0.05442  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT509-P3RDT527)        ,P3RDT527    ,P3RDT509  ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03775 ,0.05774 ,1.46778   ,0.07505 ,0.14895  ,0.14895  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT514-P3RDT527)        ,P3RDT514    ,P3RDT527  ,12.47 ,0.377  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10324 ,0.15791 ,4.01385   ,0.20524 ,0.40732  ,0.40732  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT505-P3RDT514)        ,P3RDT505    ,P3RDT514  ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03244 ,0.04962 ,1.26126   ,0.06449 ,0.12799  ,0.12799  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT505-P3RDT511)        ,P3RDT511    ,P3RDT505  ,12.47 ,0.208  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05679 ,0.08685 ,2.20777   ,0.11289 ,0.22404  ,0.22404  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT510-P3RDT511)        ,P3RDT510    ,P3RDT511  ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02247 ,0.03437 ,0.87370   ,0.04468 ,0.08866  ,0.08866  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT510-P3RDT513)        ,P3RDT513    ,P3RDT510  ,12.47 ,0.041  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01126 ,0.01722 ,0.43772   ,0.02238 ,0.04442  ,0.04442  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498-P3RDT513)        ,P3RDT498    ,P3RDT513  ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04058 ,0.06206 ,1.57758   ,0.08067 ,0.16009  ,0.16009  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT498-P3RDT507)        ,P3RDT507    ,P3RDT498  ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01322 ,0.02022 ,0.51397   ,0.02628 ,0.05216  ,0.05216  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT502-P3RDT507)        ,P3RDT502    ,P3RDT507  ,12.47 ,0.178  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04866 ,0.07442 ,1.89180   ,0.09674 ,0.19198  ,0.19198  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT502-P3RDT660)        ,P3RDT660    ,P3RDT502  ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02464 ,0.03769 ,0.95811   ,0.04899 ,0.09723  ,0.09723  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT660-P3RDT676)        ,P3RDT676    ,P3RDT660  ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01354 ,0.02071 ,0.52642   ,0.02692 ,0.05342  ,0.05342  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT662-P3RDT676)        ,P3RDT662    ,P3RDT676  ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01481 ,0.02265 ,0.57570   ,0.02944 ,0.05842  ,0.05842  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT662-P3RDT690)        ,P3RDT690    ,P3RDT662  ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02571 ,0.03932 ,0.99961   ,0.05111 ,0.10144  ,0.10144  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT670-P3RDT690)        ,P3RDT670    ,P3RDT690  ,12.47 ,0.140  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03821 ,0.05844 ,1.48560   ,0.07596 ,0.15076  ,0.15076  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT667-P3RDT670)        ,P3RDT667    ,P3RDT670  ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03358 ,0.05136 ,1.30563   ,0.06676 ,0.13249  ,0.13249  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT554-P3RDT555)        ,P3RDT554    ,P3RDT555  ,12.47 ,0.310  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08481 ,0.12972 ,3.29734   ,0.16861 ,0.33461  ,0.33461  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT554-P3RDT557)        ,P3RDT557    ,P3RDT554  ,12.47 ,0.334  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09141 ,0.13980 ,3.55372   ,0.18172 ,0.36062  ,0.36062  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT556-P3RDT557)        ,P3RDT556    ,P3RDT557  ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00955 ,0.01461 ,0.37141   ,0.01899 ,0.03769  ,0.03769  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT550-P3RDT556)        ,P3RDT550    ,P3RDT556  ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02725 ,0.04168 ,1.05944   ,0.05417 ,0.10751  ,0.10751  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT550-P3RDT968)        ,P3RDT968    ,P3RDT550  ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03067 ,0.04691 ,1.19251   ,0.06098 ,0.12101  ,0.12101  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT559-P3RDT968)        ,P3RDT559    ,P3RDT968  ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00531 ,0.00812 ,0.20651   ,0.01056 ,0.02096  ,0.02096  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT559-P3RDT688)        ,P3RDT688    ,P3RDT559  ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02068 ,0.03163 ,0.80410   ,0.04112 ,0.08160  ,0.08160  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT663-P3RDT688)        ,P3RDT663    ,P3RDT688  ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01455 ,0.02225 ,0.56567   ,0.02892 ,0.05740  ,0.05740  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT663-P3RDT685)        ,P3RDT685    ,P3RDT663  ,12.47 ,0.144  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03943 ,0.06030 ,1.53290   ,0.07838 ,0.15555  ,0.15555  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1092-P3RDT685)       ,P3RDT1092   ,P3RDT685  ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04292 ,0.06565 ,1.66872   ,0.08533 ,0.16934  ,0.16934  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1092-P3RDT682)       ,P3RDT682    ,P3RDT1092 ,12.47 ,0.081  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02215 ,0.03387 ,0.86094   ,0.04402 ,0.08737  ,0.08737  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT678-P3RDT682)        ,P3RDT678    ,P3RDT682  ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01081 ,0.01654 ,0.42038   ,0.02150 ,0.04266  ,0.04266  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT667-P3RDT678)        ,P3RDT667    ,P3RDT678  ,12.47 ,0.170  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04650 ,0.07111 ,1.80764   ,0.09243 ,0.18344  ,0.18344  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT667-P3RDT693)        ,P3RDT693    ,P3RDT667  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01072 ,0.01640 ,0.41680   ,0.02131 ,0.04230  ,0.04230  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT684-P3RDT693)        ,P3RDT684    ,P3RDT693  ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00501 ,0.00767 ,0.19491   ,0.00997 ,0.01978  ,0.01978  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT675-P3RDT684)        ,P3RDT675    ,P3RDT684  ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01901 ,0.02908 ,0.73924   ,0.03780 ,0.07502  ,0.07502  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT664-P3RDT675)        ,P3RDT664    ,P3RDT675  ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00896 ,0.01371 ,0.34838   ,0.01781 ,0.03535  ,0.03535  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT664-P3RDT689)        ,P3RDT689    ,P3RDT664  ,12.47 ,0.042  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01157 ,0.01769 ,0.44964   ,0.02299 ,0.04563  ,0.04563  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT665-P3RDT689)        ,P3RDT665    ,P3RDT689  ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03362 ,0.05141 ,1.30686   ,0.06682 ,0.13262  ,0.13262  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT665-P3RDT668)        ,P3RDT668    ,P3RDT665  ,12.47 ,0.133  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03647 ,0.05578 ,1.41797   ,0.07251 ,0.14389  ,0.14389  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT668-P3RDT680)        ,P3RDT680    ,P3RDT668  ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03131 ,0.04789 ,1.21732   ,0.06225 ,0.12353  ,0.12353  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT680-P3RDT691)        ,P3RDT691    ,P3RDT680  ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03211 ,0.04910 ,1.24817   ,0.06382 ,0.12666  ,0.12666  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT687-P3RDT691)        ,P3RDT687    ,P3RDT691  ,12.47 ,0.030  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00833 ,0.01274 ,0.32392   ,0.01656 ,0.03287  ,0.03287  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT447-P3RDT687)        ,P3RDT447    ,P3RDT687  ,12.47 ,0.186  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05096 ,0.07794 ,1.98120   ,0.10131 ,0.20105  ,0.20105  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT445-P3RDT447)        ,P3RDT445    ,P3RDT447  ,12.47 ,0.170  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04648 ,0.07109 ,1.80696   ,0.09240 ,0.18337  ,0.18337  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT443-P3RDT445)        ,P3RDT443    ,P3RDT445  ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04331 ,0.06624 ,1.68375   ,0.08610 ,0.17086  ,0.17086  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT441-P3RDT443)        ,P3RDT441    ,P3RDT443  ,12.47 ,0.354  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09675 ,0.14797 ,3.76127   ,0.19233 ,0.38169  ,0.38169  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT441-P3RDT457)        ,P3RDT457    ,P3RDT441  ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01311 ,0.02005 ,0.50971   ,0.02606 ,0.05172  ,0.05172  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT457-P3RDT940)        ,P3RDT940    ,P3RDT457  ,12.47 ,0.556  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15218 ,0.23274 ,5.91620   ,0.30252 ,0.60036  ,0.60036  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT938-P3RDT940)        ,P3RDT938    ,P3RDT940  ,12.47 ,0.306  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08368 ,0.12799 ,3.25336   ,0.16636 ,0.33014  ,0.33014  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT938-P3RDT945)        ,P3RDT945    ,P3RDT938  ,12.47 ,0.216  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05909 ,0.09038 ,2.29740   ,0.11747 ,0.23313  ,0.23313  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT936-P3RDT945)        ,P3RDT936    ,P3RDT945  ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00887 ,0.01356 ,0.34470   ,0.01763 ,0.03498  ,0.03498  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT936-P3RDT941)        ,P3RDT941    ,P3RDT936  ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01404 ,0.02147 ,0.54570   ,0.02790 ,0.05538  ,0.05538  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT939-P3RDT941)        ,P3RDT939    ,P3RDT941  ,12.47 ,0.225  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06142 ,0.09394 ,2.38787   ,0.12210 ,0.24232  ,0.24232  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT767-P3RDT939)        ,P3RDT767    ,P3RDT939  ,12.47 ,0.369  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10080 ,0.15417 ,3.91877   ,0.20038 ,0.39767  ,0.39767  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT765-P3RDT767)        ,P3RDT765    ,P3RDT767  ,12.47 ,0.101  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02771 ,0.04239 ,1.07743   ,0.05509 ,0.10934  ,0.10934  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT765-P3RDT769)        ,P3RDT769    ,P3RDT765  ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03273 ,0.05006 ,1.27252   ,0.06507 ,0.12913  ,0.12913  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT768-P3RDT769)        ,P3RDT768    ,P3RDT769  ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02187 ,0.03345 ,0.85039   ,0.04348 ,0.08630  ,0.08630  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT766-P3RDT768)        ,P3RDT766    ,P3RDT768  ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05043 ,0.07712 ,1.96045   ,0.10025 ,0.19894  ,0.19894  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT764-P3RDT766)        ,P3RDT764    ,P3RDT766  ,12.47 ,0.254  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06936 ,0.10608 ,2.69642   ,0.13788 ,0.27363  ,0.27363  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT394-P3RDT764)        ,P3RDT394    ,P3RDT764  ,12.47 ,1.284  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.35108 ,0.53696 ,13.64907  ,0.69793 ,1.38508  ,1.38508  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT394-P3RDT834)        ,P3RDT834    ,P3RDT394  ,12.47 ,1.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.28234 ,0.43181 ,10.97639  ,0.56126 ,1.11386  ,1.11386  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT832-P3RDT834)        ,P3RDT832    ,P3RDT834  ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01866 ,0.02853 ,0.72534   ,0.03709 ,0.07361  ,0.07361  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT831-P3RDT832)        ,P3RDT831    ,P3RDT832  ,12.47 ,0.305  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08332 ,0.12744 ,3.23936   ,0.16564 ,0.32872  ,0.32872  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT831-P3RHS0_1247)     ,P3RHS0_1247 ,P3RDT831  ,12.47 ,7.901  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.16099 ,3.30509 ,84.01296  ,4.29591 ,8.52544  ,8.52544  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT596-P3RDT628)        ,P3RDT628    ,P3RDT596  ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04226 ,0.06463 ,1.64283   ,0.08400 ,0.16671  ,0.16671  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT625-P3RDT628)        ,P3RDT625    ,P3RDT628  ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01334 ,0.02040 ,0.51864   ,0.02652 ,0.05263  ,0.05263  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT209-P3RDT625)        ,P3RDT209    ,P3RDT625  ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02872 ,0.04392 ,1.11653   ,0.05709 ,0.11330  ,0.11330  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT204-P3RDT209)        ,P3RDT204    ,P3RDT209  ,12.47 ,0.291  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07960 ,0.12174 ,3.09454   ,0.15824 ,0.31403  ,0.31403  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT204-P3RDT211)        ,P3RDT211    ,P3RDT204  ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04385 ,0.06706 ,1.70472   ,0.08717 ,0.17299  ,0.17299  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT203-P3RDT211)        ,P3RDT203    ,P3RDT211  ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02835 ,0.04336 ,1.10217   ,0.05636 ,0.11185  ,0.11185  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT188-P3RDT203)        ,P3RDT188    ,P3RDT203  ,12.47 ,0.025  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00676 ,0.01033 ,0.26266   ,0.01343 ,0.02665  ,0.02665  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT187-P3RDT188)        ,P3RDT187    ,P3RDT188  ,12.47 ,0.259  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07073 ,0.10818 ,2.74974   ,0.14060 ,0.27904  ,0.27904  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT187-P3RDT212)        ,P3RDT212    ,P3RDT187  ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02170 ,0.03319 ,0.84363   ,0.04314 ,0.08561  ,0.08561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT212-P3RDT620)        ,P3RDT620    ,P3RDT212  ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01393 ,0.02131 ,0.54161   ,0.02769 ,0.05496  ,0.05496  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT569-P3RDT570)        ,P3RDT569    ,P3RDT570  ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02419 ,0.03699 ,0.94027   ,0.04808 ,0.09542  ,0.09542  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT569-P3RDT620)        ,P3RDT620    ,P3RDT569  ,12.47 ,0.817  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22345 ,0.34176 ,8.68717   ,0.44421 ,0.88155  ,0.88155  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1039-P3RDT620)       ,P3RDT1039   ,P3RDT620  ,12.47 ,1.901  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.51982 ,0.79504 ,20.20926  ,1.03338 ,2.05079  ,2.05079  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1039-P3RDT1042)      ,P3RDT1042   ,P3RDT1039 ,12.47 ,0.274  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07483 ,0.11444 ,2.90908   ,0.14875 ,0.29521  ,0.29521  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1040-P3RDT1042)      ,P3RDT1040   ,P3RDT1042 ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01413 ,0.02161 ,0.54925   ,0.02809 ,0.05574  ,0.05574  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1040-P3RDT240)       ,P3RDT240    ,P3RDT1040 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03686 ,0.05637 ,1.43288   ,0.07327 ,0.14541  ,0.14541  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT240-P3RDT241)        ,P3RDT241    ,P3RDT240  ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03768 ,0.05763 ,1.46497   ,0.07491 ,0.14866  ,0.14866  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT231-P3RDT241)        ,P3RDT231    ,P3RDT241  ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05434 ,0.08311 ,2.11271   ,0.10803 ,0.21439  ,0.21439  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT231-P3RDT244)        ,P3RDT244    ,P3RDT231  ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01549 ,0.02369 ,0.60215   ,0.03079 ,0.06110  ,0.06110  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT244-P3RDT278)        ,P3RDT278    ,P3RDT244  ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00958 ,0.01465 ,0.37233   ,0.01904 ,0.03778  ,0.03778  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT262-P3RDT278)        ,P3RDT262    ,P3RDT278  ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01939 ,0.02966 ,0.75397   ,0.03855 ,0.07651  ,0.07651  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT242-P3RDT262)        ,P3RDT242    ,P3RDT262  ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02335 ,0.03571 ,0.90767   ,0.04641 ,0.09211  ,0.09211  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT237-P3RDT242)        ,P3RDT237    ,P3RDT242  ,12.47 ,0.146  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04006 ,0.06127 ,1.55734   ,0.07963 ,0.15804  ,0.15804  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
