Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT229-P3RDT237)        ,P3RDT229    ,P3RDT237  ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02873 ,0.04394 ,1.11688   ,0.05711 ,0.11334  ,0.11334  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT229-P3RDT255)        ,P3RDT255    ,P3RDT229  ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01431 ,0.02188 ,0.55618   ,0.02844 ,0.05644  ,0.05644  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT234-P3RDT268)        ,P3RDT268    ,P3RDT234  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01055 ,0.01614 ,0.41017   ,0.02097 ,0.04162  ,0.04162  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT245-P3RDT268)        ,P3RDT245    ,P3RDT268  ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00535 ,0.00818 ,0.20805   ,0.01064 ,0.02111  ,0.02111  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT245-P3RDT255)        ,P3RDT255    ,P3RDT245  ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01605 ,0.02455 ,0.62400   ,0.03191 ,0.06332  ,0.06332  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT255-P3RDT256)        ,P3RDT256    ,P3RDT255  ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02624 ,0.04014 ,1.02023   ,0.05217 ,0.10353  ,0.10353  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT256-P3RDT270)        ,P3RDT270    ,P3RDT256  ,12.47 ,0.112  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03065 ,0.04688 ,1.19157   ,0.06093 ,0.12092  ,0.12092  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT260-P3RDT270)        ,P3RDT260    ,P3RDT270  ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01012 ,0.01548 ,0.39354   ,0.02012 ,0.03994  ,0.03994  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT230-P3RDT260)        ,P3RDT230    ,P3RDT260  ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02976 ,0.04551 ,1.15691   ,0.05916 ,0.11740  ,0.11740  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT230-P3RDT258)        ,P3RDT258    ,P3RDT230  ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00534 ,0.00817 ,0.20778   ,0.01062 ,0.02109  ,0.02109  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT258-P3RDT266)        ,P3RDT266    ,P3RDT258  ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03719 ,0.05687 ,1.44567   ,0.07392 ,0.14670  ,0.14670  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141-P3RDT59)         ,P3RDT141    ,P3RDT59   ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01449 ,0.02216 ,0.56317   ,0.02880 ,0.05715  ,0.05715  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT141-P3RDT63)         ,P3RDT63     ,P3RDT141  ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03513 ,0.05372 ,1.36559   ,0.06983 ,0.13858  ,0.13858  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT62-P3RDT63)          ,P3RDT62     ,P3RDT63   ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01602 ,0.02450 ,0.62283   ,0.03185 ,0.06320  ,0.06320  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT5-P3RDT62)           ,P3RDT5      ,P3RDT62   ,12.47 ,0.176  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04806 ,0.07351 ,1.86854   ,0.09555 ,0.18961  ,0.18961  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT5-P3RDT7)            ,P3RDT7      ,P3RDT5    ,12.47 ,0.189  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05164 ,0.07897 ,2.00748   ,0.10265 ,0.20371  ,0.20371  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT7-P3RDT9)            ,P3RDT9      ,P3RDT7    ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02416 ,0.03695 ,0.93934   ,0.04803 ,0.09532  ,0.09532  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT15-P3RDT9)           ,P3RDT15     ,P3RDT9    ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01506 ,0.02304 ,0.58568   ,0.02995 ,0.05943  ,0.05943  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT15-P3RDT8)           ,P3RDT8      ,P3RDT15   ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01053 ,0.01611 ,0.40951   ,0.02094 ,0.04156  ,0.04156  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT13-P3RDT8)           ,P3RDT13     ,P3RDT8    ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01580 ,0.02416 ,0.61425   ,0.03141 ,0.06233  ,0.06233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT13-P3RDT14)          ,P3RDT14     ,P3RDT13   ,12.47 ,0.416  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11378 ,0.17402 ,4.42357   ,0.22619 ,0.44889  ,0.44889  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT14-P3RDT315)_s0      ,P3RDT315    ,P3RDT14   ,12.47 ,0.163  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04471 ,0.06838 ,1.73805   ,0.08887 ,0.17637  ,0.17637  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT14-P3RDT315)_s1      ,P3RDT315    ,P3RDT14   ,12.47 ,1.676  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.45836 ,0.70103 ,17.81962  ,0.91119 ,1.80829  ,1.80829  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT14-P3RDT315)_s2      ,P3RDT315    ,P3RDT14   ,12.47 ,0.497  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13590 ,0.20785 ,5.28342   ,0.27016 ,0.53615  ,0.53615  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT315-P3RDT317)_s0     ,P3RDT317    ,P3RDT315  ,12.47 ,0.178  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04870 ,0.07449 ,1.89338   ,0.09682 ,0.19214  ,0.19214  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT315-P3RDT317)_s1     ,P3RDT317    ,P3RDT315  ,12.47 ,2.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.57568 ,0.88046 ,22.38076  ,1.14441 ,2.27115  ,2.27115  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT317-P3RDT320)_s0     ,P3RDT320    ,P3RDT317  ,12.47 ,0.288  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07878 ,0.12049 ,3.06283   ,0.15661 ,0.31081  ,0.31081  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT317-P3RDT320)_s1     ,P3RDT320    ,P3RDT317  ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00931 ,0.01424 ,0.36195   ,0.01851 ,0.03673  ,0.03673  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT319-P3RDT323)        ,P3RDT323    ,P3RDT319  ,12.47 ,0.442  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12096 ,0.18499 ,4.70238   ,0.24045 ,0.47719  ,0.47719  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT316-P3RDT318)        ,P3RDT316    ,P3RDT318  ,12.47 ,0.353  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09655 ,0.14767 ,3.75356   ,0.19193 ,0.38090  ,0.38090  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT316-P3RDT325)        ,P3RDT325    ,P3RDT316  ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01598 ,0.02444 ,0.62114   ,0.03176 ,0.06303  ,0.06303  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT323-P3RDT325)        ,P3RDT323    ,P3RDT325  ,12.47 ,0.066  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01806 ,0.02763 ,0.70228   ,0.03591 ,0.07127  ,0.07127  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT323-P3RDT324)        ,P3RDT324    ,P3RDT323  ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03472 ,0.05310 ,1.34978   ,0.06902 ,0.13697  ,0.13697  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT321-P3RDT324)        ,P3RDT321    ,P3RDT324  ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04384 ,0.06705 ,1.70431   ,0.08715 ,0.17295  ,0.17295  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT321-P3RDT329)        ,P3RDT329    ,P3RDT321  ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01346 ,0.02058 ,0.52316   ,0.02675 ,0.05309  ,0.05309  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT329)_s0     ,P3RDT320    ,P3RDT329  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT329)_s1     ,P3RDT320    ,P3RDT329  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT329)_s2     ,P3RDT320    ,P3RDT329  ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01500 ,0.02294 ,0.58307   ,0.02981 ,0.05917  ,0.05917  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT923)_s0     ,P3RDT923    ,P3RDT320  ,12.47 ,0.159  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04339 ,0.06637 ,1.68705   ,0.08627 ,0.17120  ,0.17120  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT923)_s1     ,P3RDT923    ,P3RDT320  ,12.47 ,1.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.31748 ,0.48557 ,12.34273  ,0.63113 ,1.25251  ,1.25251  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT320-P3RDT923)_s2     ,P3RDT923    ,P3RDT320  ,12.47 ,0.216  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05915 ,0.09046 ,2.29948   ,0.11758 ,0.23335  ,0.23335  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT462-P3RDT481)        ,P3RDT462    ,P3RDT481  ,12.47 ,0.044  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01209 ,0.01849 ,0.46989   ,0.02403 ,0.04768  ,0.04768  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT459-P3RDT462)        ,P3RDT459    ,P3RDT462  ,12.47 ,0.043  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01165 ,0.01781 ,0.45275   ,0.02315 ,0.04594  ,0.04594  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT459-P3RDT478)        ,P3RDT478    ,P3RDT459  ,12.47 ,0.012  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00337 ,0.00515 ,0.13082   ,0.00669 ,0.01328  ,0.01328  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT467-P3RDT478)        ,P3RDT467    ,P3RDT478  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01063 ,0.01626 ,0.41319   ,0.02113 ,0.04193  ,0.04193  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT465-P3RDT467)        ,P3RDT465    ,P3RDT467  ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01960 ,0.02997 ,0.76187   ,0.03896 ,0.07731  ,0.07731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT465-P3RDT470)        ,P3RDT470    ,P3RDT465  ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02165 ,0.03311 ,0.84154   ,0.04303 ,0.08540  ,0.08540  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT475-P3RDT476)        ,P3RDT475    ,P3RDT476  ,12.47 ,0.037  ,3P_UG_AL_4/0_25_12_47_0                ,0.00999 ,0.00900 ,6.64424   ,0.01658 ,0.08289  ,0.08289  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT470-P3RDT475)        ,P3RDT470    ,P3RDT475  ,12.47 ,0.152  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04151 ,0.06349 ,1.61377   ,0.08252 ,0.16376  ,0.16376  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT470-P3RDT646)        ,P3RDT646    ,P3RDT470  ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03015 ,0.04611 ,1.17199   ,0.05993 ,0.11893  ,0.11893  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT482-P3RDT646)        ,P3RDT482    ,P3RDT646  ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06977 ,0.10670 ,2.71231   ,0.13869 ,0.27524  ,0.27524  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT482-P3RDT896)        ,P3RDT896    ,P3RDT482  ,12.47 ,0.338  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09246 ,0.14141 ,3.59459   ,0.18381 ,0.36477  ,0.36477  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT896-P3RDT923)        ,P3RDT923    ,P3RDT896  ,12.47 ,0.998  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.27291 ,0.41740 ,10.60995  ,0.54253 ,1.07667  ,1.07667  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1051-P3RDT923)       ,P3RDT1051   ,P3RDT923  ,12.47 ,0.343  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09368 ,0.14327 ,3.64182   ,0.18622 ,0.36956  ,0.36956  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1046-P3RDT1051)      ,P3RDT1046   ,P3RDT1051 ,12.47 ,0.113  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03086 ,0.04720 ,1.19972   ,0.06135 ,0.12174  ,0.12174  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1046-P3RDT1048)      ,P3RDT1048   ,P3RDT1046 ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03027 ,0.04630 ,1.17682   ,0.06018 ,0.11942  ,0.11942  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1050-P3RDT828)       ,P3RDT1050   ,P3RDT828  ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00509 ,0.00778 ,0.19788   ,0.01012 ,0.02008  ,0.02008  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1047-P3RDT1050)      ,P3RDT1047   ,P3RDT1050 ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00509 ,0.00778 ,0.19777   ,0.01011 ,0.02007  ,0.02007  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1047-P3RDT1048)      ,P3RDT1048   ,P3RDT1047 ,12.47 ,0.195  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05327 ,0.08148 ,2.07108   ,0.10590 ,0.21017  ,0.21017  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1044-P3RDT1048)      ,P3RDT1044   ,P3RDT1048 ,12.47 ,0.202  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05512 ,0.08430 ,2.14297   ,0.10958 ,0.21746  ,0.21746  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1044-P3RDT393)_s0    ,P3RDT393    ,P3RDT1044 ,12.47 ,0.813  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22234 ,0.34005 ,8.64380   ,0.44199 ,0.87715  ,0.87715  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1044-P3RDT393)_s1    ,P3RDT393    ,P3RDT1044 ,12.47 ,0.045  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01232 ,0.01884 ,0.47887   ,0.02449 ,0.04860  ,0.04860  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT393-P3RDT420)        ,P3RDT420    ,P3RDT393  ,12.47 ,0.063  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01713 ,0.02619 ,0.66581   ,0.03405 ,0.06757  ,0.06757  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT381-P3RDT420)        ,P3RDT381    ,P3RDT420  ,12.47 ,0.328  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08984 ,0.13740 ,3.49273   ,0.17860 ,0.35443  ,0.35443  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT584-P3RDT819)        ,P3RDT584    ,P3RDT819  ,12.47 ,0.241  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06594 ,0.10085 ,2.56356   ,0.13108 ,0.26014  ,0.26014  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT584-P3RDT829)        ,P3RDT829    ,P3RDT584  ,12.47 ,0.553  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15124 ,0.23131 ,5.87983   ,0.30066 ,0.59667  ,0.59667  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT821-P3RDT824)        ,P3RDT821    ,P3RDT824  ,12.47 ,0.058  ,3P_UG_AL_4/0_25_12_47_0                ,0.01555 ,0.01400 ,10.33659  ,0.02579 ,0.12895  ,0.12895  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT814-P3RDT821)        ,P3RDT814    ,P3RDT821  ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00806 ,0.01233 ,0.31342   ,0.01603 ,0.03181  ,0.03181  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT814-P3RDT829)        ,P3RDT829    ,P3RDT814  ,12.47 ,0.242  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06606 ,0.10104 ,2.56838   ,0.13133 ,0.26063  ,0.26063  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1049-P3RDT829)       ,P3RDT1049   ,P3RDT829  ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00976 ,0.01492 ,0.37932   ,0.01940 ,0.03849  ,0.03849  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1049-P3RDT425)       ,P3RDT425    ,P3RDT1049 ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03409 ,0.05214 ,1.32523   ,0.06776 ,0.13448  ,0.13448  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT408-P3RDT425)        ,P3RDT408    ,P3RDT425  ,12.47 ,0.134  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03675 ,0.05621 ,1.42892   ,0.07307 ,0.14500  ,0.14500  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT408-P3RDT409)        ,P3RDT409    ,P3RDT408  ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03410 ,0.05215 ,1.32563   ,0.06778 ,0.13452  ,0.13452  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT409-P3RDT413)        ,P3RDT413    ,P3RDT409  ,12.47 ,0.192  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05248 ,0.08026 ,2.04015   ,0.10432 ,0.20703  ,0.20703  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT406-P3RDT413)        ,P3RDT406    ,P3RDT413  ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01499 ,0.02293 ,0.58293   ,0.02981 ,0.05915  ,0.05915  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT404-P3RDT406)        ,P3RDT404    ,P3RDT406  ,12.47 ,0.210  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05735 ,0.08772 ,2.22971   ,0.11401 ,0.22627  ,0.22627  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT576-P3RDT579)        ,P3RDT579    ,P3RDT576  ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02042 ,0.03123 ,0.79390   ,0.04060 ,0.08056  ,0.08056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT579-P3RDT586)        ,P3RDT586    ,P3RDT579  ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01911 ,0.02923 ,0.74292   ,0.03799 ,0.07539  ,0.07539  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT583-P3RDT586)        ,P3RDT583    ,P3RDT586  ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01357 ,0.02075 ,0.52738   ,0.02697 ,0.05352  ,0.05352  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT581-P3RDT583)        ,P3RDT581    ,P3RDT583  ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03747 ,0.05731 ,1.45669   ,0.07449 ,0.14782  ,0.14782  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT581-P3RDT591)        ,P3RDT591    ,P3RDT581  ,12.47 ,0.519  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14193 ,0.21708 ,5.51790   ,0.28215 ,0.55994  ,0.55994  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT400-P3RDT591)        ,P3RDT400    ,P3RDT591  ,12.47 ,0.105  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02858 ,0.04372 ,1.11122   ,0.05682 ,0.11276  ,0.11276  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT400-P3RDT410)        ,P3RDT410    ,P3RDT400  ,12.47 ,0.008  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00212 ,0.00325 ,0.08261   ,0.00422 ,0.00838  ,0.00838  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT410-P3RDT415)        ,P3RDT415    ,P3RDT410  ,12.47 ,0.179  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04890 ,0.07479 ,1.90123   ,0.09722 ,0.19293  ,0.19293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT403-P3RDT415)        ,P3RDT403    ,P3RDT415  ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01023 ,0.01564 ,0.39759   ,0.02033 ,0.04035  ,0.04035  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT403-P3RDT411)        ,P3RDT411    ,P3RDT403  ,12.47 ,0.097  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02648 ,0.04050 ,1.02947   ,0.05264 ,0.10447  ,0.10447  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT411-P3RDT417)        ,P3RDT417    ,P3RDT411  ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01037 ,0.01586 ,0.40323   ,0.02062 ,0.04092  ,0.04092  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT404-P3RDT417)        ,P3RDT404    ,P3RDT417  ,12.47 ,0.207  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05659 ,0.08655 ,2.20011   ,0.11250 ,0.22326  ,0.22326  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT404-P3RDT419)        ,P3RDT419    ,P3RDT404  ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01459 ,0.02232 ,0.56734   ,0.02901 ,0.05757  ,0.05757  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT419-P3RDT430)_s0     ,P3RDT430    ,P3RDT419  ,12.47 ,0.210  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05740 ,0.08779 ,2.23168   ,0.11411 ,0.22647  ,0.22647  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT419-P3RDT430)_s1     ,P3RDT430    ,P3RDT419  ,12.47 ,0.004  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00119 ,0.00183 ,0.04641   ,0.00237 ,0.00471  ,0.00471  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT381-P3RDT430)        ,P3RDT381    ,P3RDT430  ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03246 ,0.04964 ,1.26186   ,0.06452 ,0.12805  ,0.12805  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT381-P3RDT407)_s0     ,P3RDT407    ,P3RDT381  ,12.47 ,0.294  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08050 ,0.12313 ,3.12976   ,0.16004 ,0.31760  ,0.31760  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT381-P3RDT407)_s1     ,P3RDT407    ,P3RDT381  ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01083 ,0.01656 ,0.42093   ,0.02152 ,0.04272  ,0.04272  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1091-P3RDT407)       ,P3RDT1091   ,P3RDT407  ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01017 ,0.01555 ,0.39532   ,0.02021 ,0.04012  ,0.04012  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT1091-P3RDT396)       ,P3RDT396    ,P3RDT1091 ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00509 ,0.00778 ,0.19771   ,0.01011 ,0.02006  ,0.02006  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT396-P3RDT427)        ,P3RDT427    ,P3RDT396  ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01426 ,0.02181 ,0.55452   ,0.02835 ,0.05627  ,0.05627  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT427-P3RDT793)        ,P3RDT793    ,P3RDT427  ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02588 ,0.03958 ,1.00621   ,0.05145 ,0.10211  ,0.10211  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT793-P3RDT805)        ,P3RDT805    ,P3RDT793  ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01312 ,0.02006 ,0.50992   ,0.02607 ,0.05175  ,0.05175  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT794-P3RDT805)        ,P3RDT794    ,P3RDT805  ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02837 ,0.04339 ,1.10288   ,0.05639 ,0.11192  ,0.11192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT794-P3RDT795)        ,P3RDT795    ,P3RDT794  ,12.47 ,0.108  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02950 ,0.04512 ,1.14680   ,0.05864 ,0.11638  ,0.11638  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT405-P3RDT796)        ,P3RDT796    ,P3RDT405  ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01502 ,0.02297 ,0.58390   ,0.02986 ,0.05925  ,0.05925  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT796-P3RDT799)        ,P3RDT799    ,P3RDT796  ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01479 ,0.02262 ,0.57501   ,0.02940 ,0.05835  ,0.05835  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT267-P3RDT799)        ,P3RDT267    ,P3RDT799  ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01015 ,0.01552 ,0.39448   ,0.02017 ,0.04003  ,0.04003  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT235-P3RDT267)        ,P3RDT235    ,P3RDT267  ,12.47 ,0.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00374 ,0.00573 ,0.14553   ,0.00744 ,0.01477  ,0.01477  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT235-P3RDT800)        ,P3RDT800    ,P3RDT235  ,12.47 ,0.068  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01856 ,0.02838 ,0.72138   ,0.03689 ,0.07320  ,0.07320  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT800-P3RDT808)        ,P3RDT808    ,P3RDT800  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01067 ,0.01631 ,0.41465   ,0.02120 ,0.04208  ,0.04208  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT798-P3RDT808)        ,P3RDT798    ,P3RDT808  ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01600 ,0.02447 ,0.62193   ,0.03180 ,0.06311  ,0.06311  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT795-P3RDT798)        ,P3RDT795    ,P3RDT798  ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03348 ,0.05120 ,1.30147   ,0.06655 ,0.13207  ,0.13207  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT795-P3RDT803)        ,P3RDT803    ,P3RDT795  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01080 ,0.01652 ,0.41983   ,0.02147 ,0.04260  ,0.04260  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT788-P3RDT803)        ,P3RDT788    ,P3RDT803  ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02160 ,0.03303 ,0.83964   ,0.04293 ,0.08520  ,0.08520  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT788-P3RDT791)        ,P3RDT791    ,P3RDT788  ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00540 ,0.00826 ,0.20986   ,0.01073 ,0.02130  ,0.02130  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT789-P3RDT791)        ,P3RDT789    ,P3RDT791  ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01620 ,0.02477 ,0.62967   ,0.03220 ,0.06390  ,0.06390  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT789-P3RDT804)        ,P3RDT804    ,P3RDT789  ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01620 ,0.02478 ,0.62980   ,0.03220 ,0.06391  ,0.06391  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT261-P3RDT804)        ,P3RDT261    ,P3RDT804  ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00540 ,0.00826 ,0.20984   ,0.01073 ,0.02129  ,0.02129  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT261-P3RDT790)        ,P3RDT790    ,P3RDT261  ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01085 ,0.01659 ,0.42171   ,0.02156 ,0.04279  ,0.04279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT266-P3RDT790)        ,P3RDT266    ,P3RDT790  ,12.47 ,0.153  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04195 ,0.06416 ,1.63102   ,0.08340 ,0.16551  ,0.16551  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT239-P3RDT266)        ,P3RDT239    ,P3RDT266  ,12.47 ,0.027  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00743 ,0.01136 ,0.28867   ,0.01476 ,0.02929  ,0.02929  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT239-P3RDT658)        ,P3RDT658    ,P3RDT239  ,12.47 ,1.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.27852 ,0.42598 ,10.82803  ,0.55368 ,1.09880  ,1.09880  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT385-P3RDT658)        ,P3RDT385    ,P3RDT658  ,12.47 ,0.632  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17283 ,0.26433 ,6.71895   ,0.34357 ,0.68182  ,0.68182  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT385-P3RDT392)        ,P3RDT392    ,P3RDT385  ,12.47 ,0.164  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04488 ,0.06864 ,1.74479   ,0.08922 ,0.17706  ,0.17706  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT391-P3RDT392)        ,P3RDT391    ,P3RDT392  ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01397 ,0.02137 ,0.54309   ,0.02777 ,0.05511  ,0.05511  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT389-P3RDT391)        ,P3RDT389    ,P3RDT391  ,12.47 ,0.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04410 ,0.06745 ,1.71453   ,0.08767 ,0.17399  ,0.17399  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT387-P3RDT389)        ,P3RDT387    ,P3RDT389  ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02427 ,0.03712 ,0.94359   ,0.04825 ,0.09575  ,0.09575  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT384-P3RDT387)        ,P3RDT384    ,P3RDT387  ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03564 ,0.05451 ,1.38566   ,0.07085 ,0.14061  ,0.14061  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT384-P3RDT390)        ,P3RDT390    ,P3RDT384  ,12.47 ,0.144  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03944 ,0.06031 ,1.53315   ,0.07840 ,0.15558  ,0.15558  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT388-P3RDT390)        ,P3RDT388    ,P3RDT390  ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01565 ,0.02393 ,0.60834   ,0.03111 ,0.06173  ,0.06173  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT388-P3RDT835)        ,P3RDT835    ,P3RDT388  ,12.47 ,1.664  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.45508 ,0.69601 ,17.69198  ,0.90466 ,1.79534  ,1.79534  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT835-P3RDT836)        ,P3RDT836    ,P3RDT835  ,12.47 ,7.847  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.14616 ,3.28241 ,83.43647  ,4.26643 ,8.46694  ,8.46694  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT836-P3RHS0_1247)     ,P3RHS0_1247 ,P3RDT836  ,12.47 ,4.139  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.13204 ,1.73139 ,44.01058  ,2.25043 ,4.46609  ,4.46609  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT364-P3RDT371)        ,P3RDT364    ,P3RDT371  ,12.47 ,0.025  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00688 ,0.01053 ,0.26764   ,0.01369 ,0.02716  ,0.02716  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT364-P3RDT372)        ,P3RDT372    ,P3RDT364  ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00458 ,0.00701 ,0.17811   ,0.00911 ,0.01807  ,0.01807  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT372-P3RDT374)_s0     ,P3RDT374    ,P3RDT372  ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03550 ,0.05429 ,1.38012   ,0.07057 ,0.14005  ,0.14005  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT372-P3RDT374)_s1     ,P3RDT374    ,P3RDT372  ,12.47 ,0.136  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03708 ,0.05671 ,1.44150   ,0.07371 ,0.14628  ,0.14628  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT372-P3RDT374)_s2     ,P3RDT374    ,P3RDT372  ,12.47 ,0.159  ,3P_UG_AL_4/0_25_12_47_0                ,0.04298 ,0.03871 ,28.57879  ,0.07131 ,0.35653  ,0.35653  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT358-P3RDT374)        ,P3RDT358    ,P3RDT374  ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01874 ,0.02866 ,0.72854   ,0.03725 ,0.07393  ,0.07393  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT358-P3RDT970)        ,P3RDT970    ,P3RDT358  ,12.47 ,0.466  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12734 ,0.19477 ,4.95079   ,0.25315 ,0.50239  ,0.50239  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT970-P3RDT983)        ,P3RDT983    ,P3RDT970  ,12.47 ,0.274  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07489 ,0.11453 ,2.91138   ,0.14887 ,0.29544  ,0.29544  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT978-P3RDT983)        ,P3RDT978    ,P3RDT983  ,12.47 ,0.260  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07105 ,0.10867 ,2.76230   ,0.14125 ,0.28031  ,0.28031  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT976-P3RDT978)        ,P3RDT976    ,P3RDT978  ,12.47 ,0.129  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03531 ,0.05401 ,1.37290   ,0.07020 ,0.13932  ,0.13932  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT976-P3RDT982)        ,P3RDT982    ,P3RDT976  ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02116 ,0.03237 ,0.82281   ,0.04207 ,0.08350  ,0.08350  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT979-P3RDT982)        ,P3RDT979    ,P3RDT982  ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03200 ,0.04893 ,1.24388   ,0.06360 ,0.12623  ,0.12623  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT637-P3RDT738)        ,P3RDT738    ,P3RDT637  ,12.47 ,0.469  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12835 ,0.19631 ,4.99004   ,0.25516 ,0.50638  ,0.50638  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT734-P3RDT738)        ,P3RDT734    ,P3RDT738  ,12.47 ,0.400  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10939 ,0.16731 ,4.25285   ,0.21746 ,0.43157  ,0.43157  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT734-P3RDT739)        ,P3RDT739    ,P3RDT734  ,12.47 ,0.564  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15421 ,0.23585 ,5.99518   ,0.30656 ,0.60838  ,0.60838  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT737-P3RDT739)        ,P3RDT737    ,P3RDT739  ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02463 ,0.03768 ,0.95773   ,0.04897 ,0.09719  ,0.09719  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT194-P3RDT737)        ,P3RDT194    ,P3RDT737  ,12.47 ,0.420  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11478 ,0.17554 ,4.46220   ,0.22817 ,0.45281  ,0.45281  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT194-P3RDT197)        ,P3RDT197    ,P3RDT194  ,12.47 ,0.272  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07447 ,0.11389 ,2.89500   ,0.14803 ,0.29378  ,0.29378  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT197-P3RDT208)        ,P3RDT208    ,P3RDT197  ,12.47 ,0.064  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01740 ,0.02661 ,0.67639   ,0.03459 ,0.06864  ,0.06864  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT185-P3RDT208)        ,P3RDT185    ,P3RDT208  ,12.47 ,0.031  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00844 ,0.01291 ,0.32825   ,0.01678 ,0.03331  ,0.03331  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT185-P3RDT593)        ,P3RDT593    ,P3RDT185  ,12.47 ,1.307  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.35739 ,0.54661 ,13.89437  ,0.71047 ,1.40997  ,1.40997  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT593-P3RDT619)        ,P3RDT619    ,P3RDT593  ,12.47 ,0.026  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00720 ,0.01101 ,0.27991   ,0.01431 ,0.02840  ,0.02840  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT601-P3RDT619)        ,P3RDT601    ,P3RDT619  ,12.47 ,0.694  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18993 ,0.29049 ,7.38399   ,0.37757 ,0.74931  ,0.74931  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT601-P3RDT744)        ,P3RDT744    ,P3RDT601  ,12.47 ,0.313  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08552 ,0.13080 ,3.32473   ,0.17001 ,0.33739  ,0.33739  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT744-P3RDT760)        ,P3RDT760    ,P3RDT744  ,12.47 ,0.171  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04667 ,0.07138 ,1.81439   ,0.09278 ,0.18412  ,0.18412  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT707-P3RDT760)        ,P3RDT707    ,P3RDT760  ,12.47 ,0.781  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.21365 ,0.32677 ,8.30613   ,0.42472 ,0.84289  ,0.84289  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT701-P3RDT707)        ,P3RDT701    ,P3RDT707  ,12.47 ,0.739  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20213 ,0.30914 ,7.85822   ,0.40182 ,0.79743  ,0.79743  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT701-P3RDT703)_s0     ,P3RDT703    ,P3RDT701  ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02971 ,0.04544 ,1.15511   ,0.05907 ,0.11722  ,0.11722  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT701-P3RDT703)_s1     ,P3RDT703    ,P3RDT701  ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04123 ,0.06305 ,1.60272   ,0.08195 ,0.16264  ,0.16264  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT327-P3RDT328)        ,P3RDT327    ,P3RDT328  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT225-P3RDT327)_s0     ,P3RDT225    ,P3RDT327  ,12.47 ,0.206  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05638 ,0.08623 ,2.19201   ,0.11209 ,0.22244  ,0.22244  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT225-P3RDT327)_s1     ,P3RDT225    ,P3RDT327  ,12.47 ,0.229  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06266 ,0.09584 ,2.43608   ,0.12457 ,0.24721  ,0.24721  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT225-P3RDT327)_s2     ,P3RDT225    ,P3RDT327  ,12.47 ,0.185  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05056 ,0.07733 ,1.96572   ,0.10051 ,0.19948  ,0.19948  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT223-P3RDT225)_s0     ,P3RDT223    ,P3RDT225  ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02109 ,0.03226 ,0.82000   ,0.04193 ,0.08321  ,0.08321  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT223-P3RDT225)_s1     ,P3RDT223    ,P3RDT225  ,12.47 ,0.035  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00949 ,0.01451 ,0.36893   ,0.01886 ,0.03744  ,0.03744  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT223)_s0     ,P3RDT221    ,P3RDT223  ,12.47 ,0.474  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12957 ,0.19817 ,5.03722   ,0.25757 ,0.51117  ,0.51117  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT223)_s1     ,P3RDT221    ,P3RDT223  ,12.47 ,0.552  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15100 ,0.23095 ,5.87048   ,0.30018 ,0.59572  ,0.59572  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT222)        ,P3RDT222    ,P3RDT221  ,12.47 ,0.027  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00743 ,0.01137 ,0.28903   ,0.01478 ,0.02933  ,0.02933  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT222-P3RDT224)        ,P3RDT224    ,P3RDT222  ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02412 ,0.03690 ,0.93791   ,0.04796 ,0.09518  ,0.09518  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT224-P3RDT722)        ,P3RDT722    ,P3RDT224  ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03241 ,0.04957 ,1.25995   ,0.06443 ,0.12786  ,0.12786  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT714-P3RDT722)        ,P3RDT714    ,P3RDT722  ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01631 ,0.02495 ,0.63412   ,0.03243 ,0.06435  ,0.06435  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT714-P3RDT715)        ,P3RDT715    ,P3RDT714  ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02718 ,0.04158 ,1.05683   ,0.05404 ,0.10724  ,0.10724  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715-P3RDT928)_s0     ,P3RDT928    ,P3RDT715  ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04753 ,0.07269 ,1.84764   ,0.09448 ,0.18749  ,0.18749  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715-P3RDT928)_s1     ,P3RDT928    ,P3RDT715  ,12.47 ,1.392  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.38067 ,0.58221 ,14.79937  ,0.75675 ,1.50181  ,1.50181  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT715-P3RDT928)_s2     ,P3RDT928    ,P3RDT715  ,12.47 ,0.273  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07453 ,0.11399 ,2.89762   ,0.14817 ,0.29404  ,0.29404  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT283-P3RDT928)_s0     ,P3RDT283    ,P3RDT928  ,12.47 ,0.131  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03581 ,0.05476 ,1.39201   ,0.07118 ,0.14126  ,0.14126  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT283-P3RDT928)_s1     ,P3RDT283    ,P3RDT928  ,12.47 ,0.827  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22620 ,0.34595 ,8.79386   ,0.44966 ,0.89238  ,0.89238  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT283-P3RDT702)        ,P3RDT702    ,P3RDT283  ,12.47 ,1.351  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.36954 ,0.56518 ,14.36649  ,0.73461 ,1.45788  ,1.45788  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT292-P3RDT296)        ,P3RDT292    ,P3RDT296  ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01531 ,0.02342 ,0.59527   ,0.03044 ,0.06041  ,0.06041  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT842-P3RDT847)        ,P3RDT842    ,P3RDT847  ,12.47 ,0.124  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03398 ,0.05197 ,1.32095   ,0.06755 ,0.13405  ,0.13405  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT842-P3RDT873)        ,P3RDT873    ,P3RDT842  ,12.47 ,0.266  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07263 ,0.11108 ,2.82356   ,0.14438 ,0.28653  ,0.28653  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT865-P3RDT873)        ,P3RDT865    ,P3RDT873  ,12.47 ,0.242  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06624 ,0.10131 ,2.57515   ,0.13168 ,0.26132  ,0.26132  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT865-P3RDT871)        ,P3RDT871    ,P3RDT865  ,12.47 ,0.143  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03916 ,0.05989 ,1.52225   ,0.07784 ,0.15447  ,0.15447  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860-P3RDT871)_s0     ,P3RDT860    ,P3RDT871  ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02260 ,0.03456 ,0.87860   ,0.04493 ,0.08916  ,0.08916  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860-P3RDT871)_s1     ,P3RDT860    ,P3RDT871  ,12.47 ,0.005  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00127 ,0.00195 ,0.04945   ,0.00253 ,0.00502  ,0.00502  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT860-P3RDT867)        ,P3RDT867    ,P3RDT860  ,12.47 ,0.199  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05441 ,0.08321 ,2.11511   ,0.10815 ,0.21464  ,0.21464  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT867-P3RDT872)        ,P3RDT872    ,P3RDT867  ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03241 ,0.04958 ,1.26016   ,0.06444 ,0.12788  ,0.12788  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT311-P3RDT872)_s0     ,P3RDT311    ,P3RDT872  ,12.47 ,0.272  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07445 ,0.11387 ,2.89456   ,0.14801 ,0.29373  ,0.29373  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT311-P3RDT872)_s1     ,P3RDT311    ,P3RDT872  ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01004 ,0.01535 ,0.39014   ,0.01995 ,0.03959  ,0.03959  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT294-P3RDT311)        ,P3RDT294    ,P3RDT311  ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01663 ,0.02543 ,0.64647   ,0.03306 ,0.06560  ,0.06560  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT294-P3RDT301)        ,P3RDT301    ,P3RDT294  ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01832 ,0.02801 ,0.71203   ,0.03641 ,0.07226  ,0.07226  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT301-P3RDT308)        ,P3RDT308    ,P3RDT301  ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01346 ,0.02059 ,0.52328   ,0.02676 ,0.05310  ,0.05310  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305-P3RDT308)_s0     ,P3RDT305    ,P3RDT308  ,12.47 ,0.140  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03830 ,0.05857 ,1.48884   ,0.07613 ,0.15108  ,0.15108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT305-P3RDT308)_s1     ,P3RDT305    ,P3RDT308  ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01964 ,0.03004 ,0.76366   ,0.03905 ,0.07749  ,0.07749  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT292-P3RDT305)_s0     ,P3RDT292    ,P3RDT305  ,12.47 ,0.163  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04461 ,0.06822 ,1.73421   ,0.08868 ,0.17598  ,0.17598  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT292-P3RDT305)_s1     ,P3RDT292    ,P3RDT305  ,12.47 ,0.720  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19692 ,0.30117 ,7.65560   ,0.39146 ,0.77687  ,0.77687  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT287-P3RDT292)        ,P3RDT287    ,P3RDT292  ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01302 ,0.01991 ,0.50616   ,0.02588 ,0.05136  ,0.05136  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
