Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT350-P3RDT723)_s0     ,P3RDT723    ,P3RDT350  ,12.47 ,0.252  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06888 ,0.10534 ,2.67774   ,0.13692 ,0.27173  ,0.27173  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT350-P3RDT723)_s1     ,P3RDT723    ,P3RDT350  ,12.47 ,0.204  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05582 ,0.08537 ,2.17010   ,0.11097 ,0.22022  ,0.22022  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT723-P3RDT725)_s0     ,P3RDT725    ,P3RDT723  ,12.47 ,0.142  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03893 ,0.05954 ,1.51347   ,0.07739 ,0.15358  ,0.15358  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT723-P3RDT725)_s1     ,P3RDT725    ,P3RDT723  ,12.47 ,0.186  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05093 ,0.07789 ,1.97994   ,0.10124 ,0.20092  ,0.20092  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT712-P3RDT725)        ,P3RDT712    ,P3RDT725  ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02596 ,0.03971 ,1.00936   ,0.05161 ,0.10243  ,0.10243  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711-P3RDT712)_s0     ,P3RDT711    ,P3RDT712  ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03509 ,0.05366 ,1.36403   ,0.06975 ,0.13842  ,0.13842  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711-P3RDT712)_s1     ,P3RDT711    ,P3RDT712  ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01834 ,0.02805 ,0.71294   ,0.03646 ,0.07235  ,0.07235  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711-P3RDT726)        ,P3RDT711    ,P3RDT726  ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00525 ,0.00803 ,0.20410   ,0.01044 ,0.02071  ,0.02071  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT711-P3RDT717)        ,P3RDT717    ,P3RDT711  ,12.47 ,0.047  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01293 ,0.01977 ,0.50256   ,0.02570 ,0.05100  ,0.05100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT717-P3RDT720)        ,P3RDT720    ,P3RDT717  ,12.47 ,0.167  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04574 ,0.06996 ,1.77838   ,0.09094 ,0.18047  ,0.18047  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014-P3RDT720)_s0    ,P3RDT1014   ,P3RDT720  ,12.47 ,0.338  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09251 ,0.14149 ,3.59648   ,0.18390 ,0.36496  ,0.36496  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014-P3RDT720)_s1    ,P3RDT1014   ,P3RDT720  ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01304 ,0.01994 ,0.50679   ,0.02591 ,0.05143  ,0.05143  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1014-P3RDT1017)      ,P3RDT1017   ,P3RDT1014 ,12.47 ,0.636  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17406 ,0.26622 ,6.76703   ,0.34602 ,0.68670  ,0.68670  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1017-P3RDT1019)      ,P3RDT1019   ,P3RDT1017 ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01445 ,0.02209 ,0.56160   ,0.02872 ,0.05699  ,0.05699  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1010-P3RDT1019)      ,P3RDT1010   ,P3RDT1019 ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01247 ,0.01907 ,0.48485   ,0.02479 ,0.04920  ,0.04920  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1010-P3RDT1018)      ,P3RDT1018   ,P3RDT1010 ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01556 ,0.02380 ,0.60491   ,0.03093 ,0.06139  ,0.06139  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1018-P3RDT285)_s0    ,P3RDT285    ,P3RDT1018 ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05024 ,0.07684 ,1.95309   ,0.09987 ,0.19820  ,0.19820  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1018-P3RDT285)_s1    ,P3RDT285    ,P3RDT1018 ,12.47 ,0.164  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04492 ,0.06870 ,1.74630   ,0.08929 ,0.17721  ,0.17721  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT285-P3RDT289)        ,P3RDT289    ,P3RDT285  ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01529 ,0.02339 ,0.59460   ,0.03040 ,0.06034  ,0.06034  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT289-P3RDT290)        ,P3RDT290    ,P3RDT289  ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01846 ,0.02823 ,0.71748   ,0.03669 ,0.07281  ,0.07281  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT290-P3RDT295)        ,P3RDT295    ,P3RDT290  ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02041 ,0.03121 ,0.79341   ,0.04057 ,0.08051  ,0.08051  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT293-P3RDT295)        ,P3RDT293    ,P3RDT295  ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02407 ,0.03681 ,0.93560   ,0.04784 ,0.09494  ,0.09494  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT293-P3RDT310)        ,P3RDT310    ,P3RDT293  ,12.47 ,0.101  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02767 ,0.04232 ,1.07573   ,0.05501 ,0.10916  ,0.10916  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT304-P3RDT310)        ,P3RDT310    ,P3RDT304  ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03421 ,0.05232 ,1.32988   ,0.06800 ,0.13495  ,0.13495  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT297-P3RDT310)        ,P3RDT297    ,P3RDT310  ,12.47 ,0.082  ,3P_UG_AL_4/0_25_12_47_0                ,0.02211 ,0.01992 ,14.70259  ,0.03668 ,0.18342  ,0.18342  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT297-P3RDT302)        ,P3RDT302    ,P3RDT297  ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02192 ,0.03353 ,0.85234   ,0.04358 ,0.08649  ,0.08649  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT287-P3RDT302)        ,P3RDT287    ,P3RDT302  ,12.47 ,0.066  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01799 ,0.02752 ,0.69942   ,0.03576 ,0.07098  ,0.07098  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT287-P3RDT716)        ,P3RDT716    ,P3RDT287  ,12.47 ,0.067  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01844 ,0.02820 ,0.71677   ,0.03665 ,0.07274  ,0.07274  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT713-P3RDT716)        ,P3RDT713    ,P3RDT716  ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01387 ,0.02122 ,0.53940   ,0.02758 ,0.05474  ,0.05474  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT202-P3RDT713)_s0     ,P3RDT202    ,P3RDT713  ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02547 ,0.03895 ,0.99020   ,0.05063 ,0.10048  ,0.10048  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT202-P3RDT713)_s1     ,P3RDT202    ,P3RDT713  ,12.47 ,1.466  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.40093 ,0.61320 ,15.58710  ,0.79703 ,1.58174  ,1.58174  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT202-P3RDT219)        ,P3RDT219    ,P3RDT202  ,12.47 ,0.278  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07600 ,0.11623 ,2.95453   ,0.15108 ,0.29982  ,0.29982  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT200-P3RDT219)_s0     ,P3RDT200    ,P3RDT219  ,12.47 ,0.470  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12864 ,0.19675 ,5.00112   ,0.25573 ,0.50750  ,0.50750  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT200-P3RDT219)_s1     ,P3RDT200    ,P3RDT219  ,12.47 ,0.003  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00094 ,0.00143 ,0.03638   ,0.00186 ,0.00369  ,0.00369  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT200-P3RDT306)_s0     ,P3RDT306    ,P3RDT200  ,12.47 ,0.346  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09464 ,0.14474 ,3.67919   ,0.18813 ,0.37336  ,0.37336  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT200-P3RDT306)_s1     ,P3RDT306    ,P3RDT200  ,12.47 ,1.656  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.45285 ,0.69261 ,17.60551  ,0.90024 ,1.78657  ,1.78657  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT286-P3RDT306)        ,P3RDT286    ,P3RDT306  ,12.47 ,0.255  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06980 ,0.10676 ,2.71378   ,0.13877 ,0.27539  ,0.27539  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT286-P3RDT702)        ,P3RDT702    ,P3RDT286  ,12.47 ,0.555  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15179 ,0.23215 ,5.90101   ,0.30174 ,0.59882  ,0.59882  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT702-P3RDT705)        ,P3RDT705    ,P3RDT702  ,12.47 ,0.662  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18094 ,0.27674 ,7.03443   ,0.35970 ,0.71384  ,0.71384  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT705-P3RDT709)_s0     ,P3RDT709    ,P3RDT705  ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04615 ,0.07059 ,1.79427   ,0.09175 ,0.18208  ,0.18208  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT705-P3RDT709)_s1     ,P3RDT709    ,P3RDT705  ,12.47 ,0.654  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17880 ,0.27346 ,6.95123   ,0.35544 ,0.70539  ,0.70539  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT703-P3RDT709)_s0     ,P3RDT703    ,P3RDT709  ,12.47 ,0.359  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09823 ,0.15023 ,3.81885   ,0.19527 ,0.38753  ,0.38753  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT703-P3RDT709)_s1     ,P3RDT703    ,P3RDT709  ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02684 ,0.04105 ,1.04358   ,0.05336 ,0.10590  ,0.10590  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT703-P3RDT704)_s0     ,P3RDT704    ,P3RDT703  ,12.47 ,0.104  ,3P_UG_AL_4/0_25_12_47_0                ,0.02808 ,0.02529 ,18.67083  ,0.04658 ,0.23292  ,0.23292  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT703-P3RDT704)_s1     ,P3RDT704    ,P3RDT703  ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02441 ,0.03733 ,0.94897   ,0.04852 ,0.09630  ,0.09630  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT704-P3RDT894)        ,P3RDT894    ,P3RDT704  ,12.47 ,0.857  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23447 ,0.35860 ,9.11538   ,0.46610 ,0.92501  ,0.92501  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT899-P3RDT913)        ,P3RDT913    ,P3RDT899  ,12.47 ,0.422  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11534 ,0.17640 ,4.48400   ,0.22928 ,0.45503  ,0.45503  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT890-P3RDT922)        ,P3RDT890    ,P3RDT922  ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT886-P3RDT890)        ,P3RDT886    ,P3RDT890  ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00765 ,0.00689 ,5.08755   ,0.01269 ,0.06347  ,0.06347  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT886-P3RDT895)        ,P3RDT895    ,P3RDT886  ,12.47 ,0.070  ,3P_UG_AL_4/0_25_12_47_0                ,0.01885 ,0.01698 ,12.53333  ,0.03127 ,0.15636  ,0.15636  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT895-P3RDT910)        ,P3RDT910    ,P3RDT895  ,12.47 ,0.336  ,3P_UG_AL_4/0_25_12_47_0                ,0.09065 ,0.08164 ,60.26916  ,0.15037 ,0.75187  ,0.75187  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT910-P3RDT914)        ,P3RDT914    ,P3RDT910  ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01053 ,0.00948 ,7.00104   ,0.01747 ,0.08734  ,0.08734  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT914-P3RDT924)        ,P3RDT924    ,P3RDT914  ,12.47 ,0.020  ,3P_UG_AL_4/0_25_12_47_0                ,0.00526 ,0.00474 ,3.50031   ,0.00873 ,0.04367  ,0.04367  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT908-P3RDT924)        ,P3RDT908    ,P3RDT924  ,12.47 ,0.010  ,3P_UG_AL_4/0_25_12_47_0                ,0.00263 ,0.00237 ,1.74928   ,0.00436 ,0.02182  ,0.02182  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT892-P3RDT908)        ,P3RDT892    ,P3RDT908  ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01579 ,0.01423 ,10.50135  ,0.02620 ,0.13101  ,0.13101  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT892-P3RDT912)        ,P3RDT912    ,P3RDT892  ,12.47 ,0.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01269 ,0.01941 ,0.49333   ,0.02523 ,0.05006  ,0.05006  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT912-P3RDT913)        ,P3RDT913    ,P3RDT912  ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02426 ,0.03710 ,0.94313   ,0.04823 ,0.09571  ,0.09571  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT894-P3RDT913)        ,P3RDT894    ,P3RDT913  ,12.47 ,1.134  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.31009 ,0.47426 ,12.05523  ,0.61643 ,1.22334  ,1.22334  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT894-P3RDT898)        ,P3RDT898    ,P3RDT894  ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01483 ,0.02268 ,0.57644   ,0.02948 ,0.05850  ,0.05850  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT898-P3RDT905)        ,P3RDT905    ,P3RDT898  ,12.47 ,0.234  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06403 ,0.09793 ,2.48936   ,0.12729 ,0.25261  ,0.25261  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT901-P3RDT905)        ,P3RDT901    ,P3RDT905  ,12.47 ,0.309  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08447 ,0.12920 ,3.28406   ,0.16793 ,0.33326  ,0.33326  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT893-P3RDT901)        ,P3RDT893    ,P3RDT901  ,12.47 ,0.214  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05856 ,0.08956 ,2.27666   ,0.11641 ,0.23103  ,0.23103  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT884-P3RDT893)        ,P3RDT884    ,P3RDT893  ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02412 ,0.03689 ,0.93777   ,0.04795 ,0.09516  ,0.09516  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT880-P3RDT884)        ,P3RDT880    ,P3RDT884  ,12.47 ,0.069  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01890 ,0.02891 ,0.73478   ,0.03757 ,0.07456  ,0.07456  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT880-P3RDT980)        ,P3RDT980    ,P3RDT880  ,12.47 ,0.351  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09601 ,0.14684 ,3.73247   ,0.19086 ,0.37876  ,0.37876  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT980-P3RDT985)        ,P3RDT985    ,P3RDT980  ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02280 ,0.03487 ,0.88638   ,0.04532 ,0.08995  ,0.08995  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT985-P3RDT986)        ,P3RDT986    ,P3RDT985  ,12.47 ,0.378  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10334 ,0.15805 ,4.01760   ,0.20544 ,0.40770  ,0.40770  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT979-P3RDT986)        ,P3RDT979    ,P3RDT986  ,12.47 ,0.054  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01477 ,0.02258 ,0.57402   ,0.02935 ,0.05825  ,0.05825  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT975-P3RDT979)        ,P3RDT975    ,P3RDT979  ,12.47 ,0.206  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05623 ,0.08599 ,2.18592   ,0.11177 ,0.22182  ,0.22182  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT975-P3RDT977)        ,P3RDT977    ,P3RDT975  ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01551 ,0.02372 ,0.60302   ,0.03083 ,0.06119  ,0.06119  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT977-P3RDT981)        ,P3RDT981    ,P3RDT977  ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03554 ,0.05436 ,1.38170   ,0.07065 ,0.14021  ,0.14021  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT981-P3RDT999)        ,P3RDT999    ,P3RDT981  ,12.47 ,0.094  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02575 ,0.03938 ,1.00113   ,0.05119 ,0.10159  ,0.10159  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT0-P3RDT1)_s0         ,P3RDT0      ,P3RDT1    ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04315 ,0.06600 ,1.67759   ,0.08578 ,0.17024  ,0.17024  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT0-P3RDT1)_s1         ,P3RDT0      ,P3RDT1    ,12.47 ,0.002  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00048 ,0.00073 ,0.01858   ,0.00095 ,0.00189  ,0.00189  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT0-P3RDT171)          ,P3RDT171    ,P3RDT0    ,12.47 ,0.805  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22014 ,0.33670 ,8.55858   ,0.43763 ,0.86851  ,0.86851  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT156-P3RDT159)        ,P3RDT156    ,P3RDT159  ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02172 ,0.03322 ,0.84436   ,0.04318 ,0.08568  ,0.08568  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT155-P3RDT156)        ,P3RDT155    ,P3RDT156  ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02082 ,0.03184 ,0.80927   ,0.04138 ,0.08212  ,0.08212  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT155-P3RDT158)_s0     ,P3RDT158    ,P3RDT155  ,12.47 ,0.072  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01977 ,0.03024 ,0.76876   ,0.03931 ,0.07801  ,0.07801  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT155-P3RDT158)_s1     ,P3RDT158    ,P3RDT155  ,12.47 ,0.052  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01422 ,0.02175 ,0.55275   ,0.02826 ,0.05609  ,0.05609  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT158-P3RDT171)        ,P3RDT171    ,P3RDT158  ,12.47 ,0.750  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20520 ,0.31384 ,7.97763   ,0.40793 ,0.80955  ,0.80955  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1001-P3RDT171)_s0    ,P3RDT1001   ,P3RDT171  ,12.47 ,2.551  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.69765 ,1.06701 ,27.12255  ,1.38688 ,2.75233  ,2.75233  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1001-P3RDT171)_s1    ,P3RDT1001   ,P3RDT171  ,12.47 ,0.852  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23301 ,0.35638 ,9.05884   ,0.46321 ,0.91927  ,0.91927  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1001-P3RDT171)_s2    ,P3RDT1001   ,P3RDT171  ,12.47 ,0.193  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05271 ,0.08062 ,2.04936   ,0.10479 ,0.20796  ,0.20796  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT74-P3RDT80)          ,P3RDT74     ,P3RDT80   ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02143 ,0.03277 ,0.83300   ,0.04259 ,0.08453  ,0.08453  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT74-P3RDT77)          ,P3RDT77     ,P3RDT74   ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00536 ,0.00819 ,0.20827   ,0.01065 ,0.02114  ,0.02114  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT69-P3RDT77)          ,P3RDT69     ,P3RDT77   ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02678 ,0.04096 ,1.04117   ,0.05324 ,0.10566  ,0.10566  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT69-P3RDT71)          ,P3RDT71     ,P3RDT69   ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03689 ,0.05642 ,1.43422   ,0.07334 ,0.14554  ,0.14554  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT11-P3RDT71)_s0       ,P3RDT11     ,P3RDT71   ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04747 ,0.07260 ,1.84533   ,0.09436 ,0.18726  ,0.18726  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT11-P3RDT71)_s1       ,P3RDT11     ,P3RDT71   ,12.47 ,0.229  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06259 ,0.09573 ,2.43348   ,0.12443 ,0.24694  ,0.24694  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT11-P3RDT6)_s0        ,P3RDT6      ,P3RDT11   ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03228 ,0.04938 ,1.25514   ,0.06418 ,0.12737  ,0.12737  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT11-P3RDT6)_s1        ,P3RDT6      ,P3RDT11   ,12.47 ,0.012  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00324 ,0.00495 ,0.12594   ,0.00644 ,0.01278  ,0.01278  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT6-P3RDT67)           ,P3RDT6      ,P3RDT67   ,12.47 ,0.772  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.21108 ,0.32284 ,8.20636   ,0.41962 ,0.83276  ,0.83276  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT107-P3RDT6)          ,P3RDT107    ,P3RDT6    ,12.47 ,0.986  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.26971 ,0.41250 ,10.48550  ,0.53616 ,1.06404  ,1.06404  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1446-P3RDT1454)      ,P3RDT1454   ,P3RDT1446 ,12.47 ,0.075  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02057 ,0.03146 ,0.79966   ,0.04089 ,0.08115  ,0.08115  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1452-P3RDT1454)      ,P3RDT1452   ,P3RDT1454 ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01345 ,0.02057 ,0.52287   ,0.02674 ,0.05306  ,0.05306  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1452-P3RDT167)_s0    ,P3RDT167    ,P3RDT1452 ,12.47 ,0.182  ,3P_UG_AL_4/0_25_12_47_0                ,0.04898 ,0.04411 ,32.56407  ,0.08125 ,0.40625  ,0.40625  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1452-P3RDT167)_s1    ,P3RDT167    ,P3RDT1452 ,12.47 ,0.450  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12311 ,0.18829 ,4.78607   ,0.24473 ,0.48568  ,0.48568  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT165-P3RDT167)        ,P3RDT165    ,P3RDT167  ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01055 ,0.00950 ,7.01204   ,0.01750 ,0.08748  ,0.08748  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT165-P3RDT170)        ,P3RDT170    ,P3RDT165  ,12.47 ,0.040  ,3P_UG_AL_4/0_25_12_47_0                ,0.01068 ,0.00962 ,7.09883   ,0.01771 ,0.08856  ,0.08856  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT169-P3RDT170)        ,P3RDT169    ,P3RDT170  ,12.47 ,0.411  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11251 ,0.17207 ,4.37396   ,0.22366 ,0.44386  ,0.44386  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT166-P3RDT169)        ,P3RDT166    ,P3RDT169  ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00504 ,0.00771 ,0.19607   ,0.01003 ,0.01990  ,0.01990  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT161-P3RDT166)        ,P3RDT161    ,P3RDT166  ,12.47 ,0.178  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04877 ,0.07460 ,1.89621   ,0.09696 ,0.19242  ,0.19242  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT161-P3RDT162)        ,P3RDT162    ,P3RDT161  ,12.47 ,0.266  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07287 ,0.11144 ,2.83280   ,0.14485 ,0.28747  ,0.28747  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT162-P3RDT164)        ,P3RDT164    ,P3RDT162  ,12.47 ,0.108  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02964 ,0.04533 ,1.15234   ,0.05892 ,0.11694  ,0.11694  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT164-P3RDT37)         ,P3RDT37     ,P3RDT164  ,12.47 ,0.173  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04725 ,0.07226 ,1.83687   ,0.09393 ,0.18640  ,0.18640  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT37-P3RDT39)          ,P3RDT39     ,P3RDT37   ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00941 ,0.01439 ,0.36572   ,0.01870 ,0.03711  ,0.03711  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT35-P3RDT39)          ,P3RDT35     ,P3RDT39   ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00470 ,0.00719 ,0.18281   ,0.00935 ,0.01855  ,0.01855  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT35-P3RDT36)          ,P3RDT36     ,P3RDT35   ,12.47 ,0.082  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02255 ,0.03450 ,0.87685   ,0.04484 ,0.08898  ,0.08898  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT36-P3RDT38)_s0       ,P3RDT38     ,P3RDT36   ,12.47 ,0.139  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03809 ,0.05826 ,1.48082   ,0.07572 ,0.15027  ,0.15027  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT36-P3RDT38)_s1       ,P3RDT38     ,P3RDT36   ,12.47 ,0.021  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00566 ,0.00865 ,0.21987   ,0.01124 ,0.02231  ,0.02231  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT128-P3RDT38)         ,P3RDT128    ,P3RDT38   ,12.47 ,0.698  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19086 ,0.29191 ,7.42011   ,0.37942 ,0.75298  ,0.75298  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT104-P3RDT128)_s0     ,P3RDT104    ,P3RDT128  ,12.47 ,0.142  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03879 ,0.05932 ,1.50791   ,0.07711 ,0.15302  ,0.15302  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT104-P3RDT128)_s1     ,P3RDT104    ,P3RDT128  ,12.47 ,2.147  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.58715 ,0.89801 ,22.82665  ,1.16721 ,2.31640  ,2.31640  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT104-P3RDT107)        ,P3RDT107    ,P3RDT104  ,12.47 ,0.405  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11077 ,0.16942 ,4.30660   ,0.22021 ,0.43702  ,0.43702  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT105-P3RDT107)        ,P3RDT105    ,P3RDT107  ,12.47 ,0.117  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03191 ,0.04881 ,1.24073   ,0.06344 ,0.12591  ,0.12591  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT105-P3RDT108)        ,P3RDT108    ,P3RDT105  ,12.47 ,0.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04406 ,0.06739 ,1.71307   ,0.08760 ,0.17384  ,0.17384  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT108-P3RDT111)        ,P3RDT111    ,P3RDT108  ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02686 ,0.04107 ,1.04408   ,0.05339 ,0.10595  ,0.10595  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT111-P3RDT115)_s0     ,P3RDT115    ,P3RDT111  ,12.47 ,0.251  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06865 ,0.10500 ,2.66899   ,0.13648 ,0.27084  ,0.27084  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT111-P3RDT115)_s1     ,P3RDT115    ,P3RDT111  ,12.47 ,0.505  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13815 ,0.21128 ,5.37068   ,0.27462 ,0.54500  ,0.54500  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT115-P3RDT440)        ,P3RDT440    ,P3RDT115  ,12.47 ,0.450  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12306 ,0.18821 ,4.78416   ,0.24463 ,0.48549  ,0.48549  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT440-P3RDT960)_s0     ,P3RDT960    ,P3RDT440  ,12.47 ,0.150  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04099 ,0.06270 ,1.59376   ,0.08150 ,0.16173  ,0.16173  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT440-P3RDT960)_s1     ,P3RDT960    ,P3RDT440  ,12.47 ,0.902  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.24663 ,0.37720 ,9.58815   ,0.49028 ,0.97298  ,0.97298  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT960-P3RDT966)        ,P3RDT966    ,P3RDT960  ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02632 ,0.04025 ,1.02315   ,0.05232 ,0.10383  ,0.10383  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT959-P3RDT966)        ,P3RDT959    ,P3RDT966  ,12.47 ,0.479  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13107 ,0.20046 ,5.09566   ,0.26056 ,0.51710  ,0.51710  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT538-P3RDT547)        ,P3RDT538    ,P3RDT547  ,12.47 ,0.204  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05571 ,0.08520 ,2.16571   ,0.11074 ,0.21977  ,0.21977  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT538-P3RDT967)        ,P3RDT967    ,P3RDT538  ,12.47 ,0.813  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22227 ,0.33994 ,8.64102   ,0.44185 ,0.87687  ,0.87687  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1073-P3RDT967)       ,P3RDT1073   ,P3RDT967  ,12.47 ,0.162  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04425 ,0.06768 ,1.72050   ,0.08798 ,0.17459  ,0.17459  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1073-P3RDT1074)      ,P3RDT1074   ,P3RDT1073 ,12.47 ,0.115  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03159 ,0.04831 ,1.22798   ,0.06279 ,0.12461  ,0.12461  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1074-P3RDT959)       ,P3RDT959    ,P3RDT1074 ,12.47 ,0.851  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23269 ,0.35588 ,9.04623   ,0.46257 ,0.91799  ,0.91799  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT959-P3RDT964)        ,P3RDT964    ,P3RDT959  ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01901 ,0.02908 ,0.73914   ,0.03779 ,0.07501  ,0.07501  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT964-P3RDT988)        ,P3RDT988    ,P3RDT964  ,12.47 ,1.149  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.31413 ,0.48044 ,12.21255  ,0.62447 ,1.23930  ,1.23930  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1001-P3RDT988)       ,P3RDT1001   ,P3RDT988  ,12.47 ,0.937  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25631 ,0.39202 ,9.96476   ,0.50954 ,1.01120  ,1.01120  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1001-P3RDT313)       ,P3RDT313    ,P3RDT1001 ,12.47 ,1.529  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.41808 ,0.63943 ,16.25383  ,0.83112 ,1.64940  ,1.64940  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1084-P3RDT313)       ,P3RDT1084   ,P3RDT313  ,12.47 ,0.909  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.24871 ,0.38039 ,9.66915   ,0.49442 ,0.98120  ,0.98120  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1076-P3RDT1084)      ,P3RDT1076   ,P3RDT1084 ,12.47 ,0.143  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03915 ,0.05988 ,1.52211   ,0.07783 ,0.15446  ,0.15446  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1076-P3RDT1086)      ,P3RDT1086   ,P3RDT1076 ,12.47 ,0.137  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03746 ,0.05729 ,1.45629   ,0.07447 ,0.14778  ,0.14778  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1079-P3RDT1086)      ,P3RDT1079   ,P3RDT1086 ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01604 ,0.02453 ,0.62357   ,0.03189 ,0.06328  ,0.06328  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1079-P3RDT1085)      ,P3RDT1085   ,P3RDT1079 ,12.47 ,0.098  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02694 ,0.04120 ,1.04733   ,0.05355 ,0.10628  ,0.10628  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1080-P3RDT1085)      ,P3RDT1080   ,P3RDT1085 ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01444 ,0.02209 ,0.56144   ,0.02871 ,0.05697  ,0.05697  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1063-P3RDT1080)      ,P3RDT1063   ,P3RDT1080 ,12.47 ,0.228  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06231 ,0.09530 ,2.42250   ,0.12387 ,0.24583  ,0.24583  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1055-P3RDT1063)      ,P3RDT1055   ,P3RDT1063 ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00515 ,0.00788 ,0.20019   ,0.01024 ,0.02031  ,0.02031  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1055-P3RDT1066)      ,P3RDT1066   ,P3RDT1055 ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02439 ,0.03730 ,0.94818   ,0.04848 ,0.09622  ,0.09622  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1060-P3RDT1066)      ,P3RDT1060   ,P3RDT1066 ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00546 ,0.00835 ,0.21237   ,0.01086 ,0.02155  ,0.02155  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1052-P3RDT1060)      ,P3RDT1052   ,P3RDT1060 ,12.47 ,0.251  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06860 ,0.10492 ,2.66697   ,0.13637 ,0.27064  ,0.27064  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1052-P3RHS0_1247)    ,P3RHS0_1247 ,P3RDT1052 ,12.47 ,9.358  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.55943 ,3.91447 ,99.50301  ,5.08797 ,10.09734 ,10.09734 ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1164-P3RDT1183)      ,P3RDT1183   ,P3RDT1164 ,12.47 ,0.069  ,3P_UG_AL_4/0_25_12_47_0                ,0.01867 ,0.01681 ,12.40984  ,0.03096 ,0.15482  ,0.15482  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1506-P3RDT1507)      ,P3RDT1506   ,P3RDT1507 ,12.47 ,0.019  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00521 ,0.00798 ,0.20274   ,0.01037 ,0.02057  ,0.02057  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1480-P3RDT1506)      ,P3RDT1480   ,P3RDT1506 ,12.47 ,0.070  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01922 ,0.02940 ,0.74733   ,0.03821 ,0.07584  ,0.07584  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1480-P3RDT1488)      ,P3RDT1488   ,P3RDT1480 ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00504 ,0.00771 ,0.19587   ,0.01002 ,0.01988  ,0.01988  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1482-P3RDT1488)      ,P3RDT1482   ,P3RDT1488 ,12.47 ,0.089  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02423 ,0.03706 ,0.94215   ,0.04818 ,0.09561  ,0.09561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1482-P3RDT1489)      ,P3RDT1489   ,P3RDT1482 ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03251 ,0.04972 ,1.26390   ,0.06463 ,0.12826  ,0.12826  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1376-P3RDT1489)      ,P3RDT1376   ,P3RDT1489 ,12.47 ,0.173  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04742 ,0.07253 ,1.84370   ,0.09428 ,0.18709  ,0.18709  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1376-P3RDT1377)      ,P3RDT1377   ,P3RDT1376 ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01671 ,0.02555 ,0.64958   ,0.03322 ,0.06592  ,0.06592  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1372-P3RDT1377)      ,P3RDT1372   ,P3RDT1377 ,12.47 ,0.047  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01288 ,0.01970 ,0.50066   ,0.02560 ,0.05081  ,0.05081  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1372-P3RDT1380)      ,P3RDT1380   ,P3RDT1372 ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01372 ,0.02099 ,0.53345   ,0.02728 ,0.05413  ,0.05413  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374-P3RDT1380)      ,P3RDT1374   ,P3RDT1380 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03690 ,0.05643 ,1.43447   ,0.07335 ,0.14557  ,0.14557  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1374-P3RDT1386)      ,P3RDT1386   ,P3RDT1374 ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02549 ,0.03898 ,0.99092   ,0.05067 ,0.10056  ,0.10056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1371-P3RDT1386)      ,P3RDT1371   ,P3RDT1386 ,12.47 ,0.063  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01718 ,0.02627 ,0.66772   ,0.03414 ,0.06776  ,0.06776  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1371-P3RDT1375)      ,P3RDT1375   ,P3RDT1371 ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02262 ,0.03460 ,0.87950   ,0.04497 ,0.08925  ,0.08925  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1375-P3RDT1383)      ,P3RDT1383   ,P3RDT1375 ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02159 ,0.03303 ,0.83953   ,0.04293 ,0.08519  ,0.08519  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1378-P3RDT1383)      ,P3RDT1378   ,P3RDT1383 ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00884 ,0.01351 ,0.34353   ,0.01757 ,0.03486  ,0.03486  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1373-P3RDT1378)      ,P3RDT1373   ,P3RDT1378 ,12.47 ,0.081  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02205 ,0.03372 ,0.85721   ,0.04383 ,0.08699  ,0.08699  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1370-P3RDT1373)      ,P3RDT1370   ,P3RDT1373 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03685 ,0.05636 ,1.43257   ,0.07325 ,0.14537  ,0.14537  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1370-P3RDT1387)      ,P3RDT1387   ,P3RDT1370 ,12.47 ,0.036  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00978 ,0.01495 ,0.38004   ,0.01943 ,0.03857  ,0.03857  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1387-P3RDT1391)      ,P3RDT1391   ,P3RDT1387 ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01455 ,0.02226 ,0.56582   ,0.02893 ,0.05742  ,0.05742  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1166-P3RDT1391)      ,P3RDT1166   ,P3RDT1391 ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01526 ,0.02333 ,0.59308   ,0.03033 ,0.06018  ,0.06018  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1166-P3RDT1173)      ,P3RDT1173   ,P3RDT1166 ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00496 ,0.00758 ,0.19275   ,0.00986 ,0.01956  ,0.01956  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1145-P3RDT1173)      ,P3RDT1145   ,P3RDT1173 ,12.47 ,0.041  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01120 ,0.01713 ,0.43552   ,0.02227 ,0.04420  ,0.04420  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1145-P3RDT1157)      ,P3RDT1157   ,P3RDT1145 ,12.47 ,0.081  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02202 ,0.03368 ,0.85623   ,0.04378 ,0.08689  ,0.08689  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1157-P3RDT1159)      ,P3RDT1159   ,P3RDT1157 ,12.47 ,0.103  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02804 ,0.04289 ,1.09017   ,0.05574 ,0.11063  ,0.11063  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1159-P3RDT1161)      ,P3RDT1161   ,P3RDT1159 ,12.47 ,0.077  ,3P_UG_AL_4/0_25_12_47_0                ,0.02078 ,0.01872 ,13.81835  ,0.03448 ,0.17239  ,0.17239  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1456-P3RDT1459)      ,P3RDT1456   ,P3RDT1459 ,12.47 ,0.023  ,3P_UG_AL_4/0_25_12_47_0                ,0.00620 ,0.00558 ,4.12275   ,0.01029 ,0.05143  ,0.05143  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1453-P3RDT1456)      ,P3RDT1453   ,P3RDT1456 ,12.47 ,0.087  ,3P_UG_AL_4/0_25_12_47_0                ,0.02347 ,0.02114 ,15.60324  ,0.03893 ,0.19465  ,0.19465  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1160-P3RDT1453)      ,P3RDT1160   ,P3RDT1453 ,12.47 ,0.194  ,3P_UG_AL_4/0_25_12_47_0                ,0.05244 ,0.04723 ,34.86310  ,0.08699 ,0.43493  ,0.43493  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1142-P3RDT1160)      ,P3RDT1142   ,P3RDT1160 ,12.47 ,0.124  ,3P_UG_AL_4/0_25_12_47_0                ,0.03348 ,0.03015 ,22.25780  ,0.05553 ,0.27767  ,0.27767  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1142-P3RDT1158)      ,P3RDT1158   ,P3RDT1142 ,12.47 ,0.065  ,3P_UG_AL_4/0_25_12_47_0                ,0.01747 ,0.01573 ,11.61290  ,0.02897 ,0.14487  ,0.14487  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1158-P3RDT1179)      ,P3RDT1179   ,P3RDT1158 ,12.47 ,0.075  ,3P_UG_AL_4/0_25_12_47_0                ,0.02014 ,0.01813 ,13.38762  ,0.03340 ,0.16701  ,0.16701  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1178-P3RDT1179)      ,P3RDT1178   ,P3RDT1179 ,12.47 ,0.148  ,3P_UG_AL_4/0_25_12_47_0                ,0.03998 ,0.03600 ,26.57969  ,0.06632 ,0.33159  ,0.33159  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1161-P3RDT1178)      ,P3RDT1161   ,P3RDT1178 ,12.47 ,0.060  ,3P_UG_AL_4/0_25_12_47_0                ,0.01606 ,0.01446 ,10.67626  ,0.02664 ,0.13319  ,0.13319  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1161-P3RDT1190)      ,P3RDT1190   ,P3RDT1161 ,12.47 ,0.103  ,3P_UG_AL_4/0_25_12_47_0                ,0.02789 ,0.02512 ,18.54183  ,0.04626 ,0.23131  ,0.23131  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1184-P3RDT1190)      ,P3RDT1184   ,P3RDT1190 ,12.47 ,0.045  ,3P_UG_AL_4/0_25_12_47_0                ,0.01207 ,0.01087 ,8.02603   ,0.02003 ,0.10013  ,0.10013  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1150-P3RDT1184)      ,P3RDT1150   ,P3RDT1184 ,12.47 ,0.072  ,3P_UG_AL_4/0_25_12_47_0                ,0.01951 ,0.01757 ,12.96890  ,0.03236 ,0.16179  ,0.16179  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148-P3RDT1150)      ,P3RDT1148   ,P3RDT1150 ,12.47 ,0.068  ,3P_UG_AL_4/0_25_12_47_0                ,0.01845 ,0.01661 ,12.26369  ,0.03060 ,0.15299  ,0.15299  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1148-P3RDT1175)      ,P3RDT1175   ,P3RDT1148 ,12.47 ,0.039  ,3P_UG_AL_4/0_25_12_47_0                ,0.01060 ,0.00954 ,7.04561   ,0.01758 ,0.08790  ,0.08790  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1352-P3RDT1692)      ,P3RDT1352   ,P3RDT1692 ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03121 ,0.04774 ,1.21342   ,0.06205 ,0.12314  ,0.12314  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1344-P3RDT1352)      ,P3RDT1344   ,P3RDT1352 ,12.47 ,0.244  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06676 ,0.10210 ,2.59534   ,0.13271 ,0.26337  ,0.26337  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1344-P3RDT1358)      ,P3RDT1358   ,P3RDT1344 ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02282 ,0.03490 ,0.88715   ,0.04536 ,0.09003  ,0.09003  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1347-P3RDT1358)      ,P3RDT1347   ,P3RDT1358 ,12.47 ,0.081  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02219 ,0.03394 ,0.86266   ,0.04411 ,0.08754  ,0.08754  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1347-P3RDT1354)      ,P3RDT1354   ,P3RDT1347 ,12.47 ,0.114  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03121 ,0.04774 ,1.21351   ,0.06205 ,0.12314  ,0.12314  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1350-P3RDT1354)      ,P3RDT1350   ,P3RDT1354 ,12.47 ,0.042  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01159 ,0.01772 ,0.45040   ,0.02303 ,0.04571  ,0.04571  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1343-P3RDT1350)      ,P3RDT1343   ,P3RDT1350 ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00935 ,0.01431 ,0.36365   ,0.01859 ,0.03690  ,0.03690  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1341-P3RDT1343)      ,P3RDT1341   ,P3RDT1343 ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01313 ,0.02008 ,0.51039   ,0.02610 ,0.05179  ,0.05179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1341-P3RDT1346)      ,P3RDT1346   ,P3RDT1341 ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03488 ,0.05335 ,1.35615   ,0.06935 ,0.13762  ,0.13762  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1346-P3RDT1390)      ,P3RDT1390   ,P3RDT1346 ,12.47 ,0.643  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17573 ,0.26877 ,6.83198   ,0.34935 ,0.69329  ,0.69329  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1153-P3RDT1390)      ,P3RDT1153   ,P3RDT1390 ,12.47 ,0.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03605 ,0.05514 ,1.40151   ,0.07166 ,0.14222  ,0.14222  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1146-P3RDT1153)      ,P3RDT1146   ,P3RDT1153 ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02302 ,0.03520 ,0.89477   ,0.04575 ,0.09080  ,0.09080  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1146-P3RDT1156)      ,P3RDT1156   ,P3RDT1146 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03703 ,0.05664 ,1.43980   ,0.07362 ,0.14611  ,0.14611  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
