Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1151-P3RDT1156)      ,P3RDT1151   ,P3RDT1156 ,12.47 ,0.107  ,3P_UG_AL_4/0_25_12_47_0                ,0.02880 ,0.02594 ,19.14787  ,0.04778 ,0.23888  ,0.23888  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1151-P3RDT1182)      ,P3RDT1182   ,P3RDT1151 ,12.47 ,0.047  ,3P_UG_AL_4/0_25_12_47_0                ,0.01266 ,0.01140 ,8.41524   ,0.02100 ,0.10498  ,0.10498  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1169-P3RDT1182)      ,P3RDT1169   ,P3RDT1182 ,12.47 ,0.028  ,3P_UG_AL_4/0_25_12_47_0                ,0.00760 ,0.00684 ,5.05047   ,0.01260 ,0.06301  ,0.06301  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1169-P3RDT1175)      ,P3RDT1175   ,P3RDT1169 ,12.47 ,0.059  ,3P_UG_AL_4/0_25_12_47_0                ,0.01604 ,0.01445 ,10.66475  ,0.02661 ,0.13305  ,0.13305  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1175-P3RDT1188)      ,P3RDT1188   ,P3RDT1175 ,12.47 ,0.231  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06321 ,0.09667 ,2.45727   ,0.12565 ,0.24936  ,0.24936  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1141-P3RDT1189)      ,P3RDT1141   ,P3RDT1189 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03703 ,0.05664 ,1.43963   ,0.07361 ,0.14609  ,0.14609  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1141-P3RDT1176)      ,P3RDT1176   ,P3RDT1141 ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00453 ,0.00694 ,0.17629   ,0.00901 ,0.01789  ,0.01789  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1176-P3RDT1188)      ,P3RDT1188   ,P3RDT1176 ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02307 ,0.03528 ,0.89673   ,0.04585 ,0.09100  ,0.09100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1174-P3RDT1188)_s0   ,P3RDT1174   ,P3RDT1188 ,12.47 ,0.172  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04711 ,0.07205 ,1.83156   ,0.09365 ,0.18586  ,0.18586  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1174-P3RDT1188)_s1   ,P3RDT1174   ,P3RDT1188 ,12.47 ,0.041  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01113 ,0.01702 ,0.43261   ,0.02212 ,0.04390  ,0.04390  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1170-P3RDT1174)      ,P3RDT1170   ,P3RDT1174 ,12.47 ,0.079  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02160 ,0.03303 ,0.83968   ,0.04294 ,0.08521  ,0.08521  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1113-P3RDT1118)      ,P3RDT1113   ,P3RDT1118 ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01543 ,0.02360 ,0.59998   ,0.03068 ,0.06088  ,0.06088  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1113-P3RDT1116)      ,P3RDT1116   ,P3RDT1113 ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01056 ,0.01615 ,0.41052   ,0.02099 ,0.04166  ,0.04166  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1116-P3RDT1458)      ,P3RDT1458   ,P3RDT1116 ,12.47 ,1.482  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.40538 ,0.62000 ,15.75991  ,0.80587 ,1.59928  ,1.59928  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1444-P3RDT1458)_s0   ,P3RDT1444   ,P3RDT1458 ,12.47 ,0.478  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13072 ,0.19993 ,5.08209   ,0.25987 ,0.51572  ,0.51572  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1444-P3RDT1458)_s1   ,P3RDT1444   ,P3RDT1458 ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04772 ,0.07299 ,1.85532   ,0.09487 ,0.18827  ,0.18827  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1444-P3RDT1455)      ,P3RDT1455   ,P3RDT1444 ,12.47 ,0.295  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08065 ,0.12335 ,3.13548   ,0.16033 ,0.31818  ,0.31818  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1181-P3RDT1455)      ,P3RDT1181   ,P3RDT1455 ,12.47 ,0.253  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06909 ,0.10567 ,2.68609   ,0.13735 ,0.27258  ,0.27258  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1170-P3RDT1181)      ,P3RDT1170   ,P3RDT1181 ,12.47 ,0.509  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13917 ,0.21286 ,5.41065   ,0.27667 ,0.54906  ,0.54906  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1170-P3RDT1183)_s0   ,P3RDT1183   ,P3RDT1170 ,12.47 ,0.127  ,3P_UG_AL_4/0_25_12_47_0                ,0.03435 ,0.03094 ,22.83954  ,0.05699 ,0.28493  ,0.28493  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1170-P3RDT1183)_s1   ,P3RDT1183   ,P3RDT1170 ,12.47 ,0.032  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00882 ,0.01348 ,0.34273   ,0.01753 ,0.03478  ,0.03478  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1183-P3RDT1194)_s0   ,P3RDT1194   ,P3RDT1183 ,12.47 ,0.180  ,3P_UG_AL_4/0_25_12_47_0                ,0.04864 ,0.04381 ,32.34201  ,0.08070 ,0.40348  ,0.40348  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1183-P3RDT1194)_s1   ,P3RDT1194   ,P3RDT1183 ,12.47 ,0.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05888 ,0.09005 ,2.28898   ,0.11704 ,0.23228  ,0.23228  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1236-P3RDT1252)      ,P3RDT1252   ,P3RDT1236 ,12.47 ,0.243  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06655 ,0.10178 ,2.58727   ,0.13230 ,0.26255  ,0.26255  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1246-P3RDT1252)      ,P3RDT1246   ,P3RDT1252 ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02838 ,0.04341 ,1.10344   ,0.05642 ,0.11197  ,0.11197  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1246-P3RDT1262)      ,P3RDT1262   ,P3RDT1246 ,12.47 ,0.227  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06210 ,0.09497 ,2.41408   ,0.12344 ,0.24497  ,0.24497  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1254-P3RDT1262)_s0   ,P3RDT1254   ,P3RDT1262 ,12.47 ,0.290  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07943 ,0.12149 ,3.08816   ,0.15791 ,0.31338  ,0.31338  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1254-P3RDT1262)_s1   ,P3RDT1254   ,P3RDT1262 ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00442 ,0.00675 ,0.17165   ,0.00878 ,0.01742  ,0.01742  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1254-P3RDT1265)      ,P3RDT1265   ,P3RDT1254 ,12.47 ,0.265  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07245 ,0.11081 ,2.81674   ,0.14403 ,0.28584  ,0.28584  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256-P3RDT1265)      ,P3RDT1256   ,P3RDT1265 ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03028 ,0.04631 ,1.17705   ,0.06019 ,0.11944  ,0.11944  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256-P3RDT1257)_s0   ,P3RDT1257   ,P3RDT1256 ,12.47 ,0.115  ,3P_UG_AL_4/0_25_12_47_0                ,0.03097 ,0.02789 ,20.59248  ,0.05138 ,0.25690  ,0.25690  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256-P3RDT1257)_s1   ,P3RDT1257   ,P3RDT1256 ,12.47 ,0.029  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00805 ,0.01231 ,0.31299   ,0.01600 ,0.03176  ,0.03176  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1429-P3RDT1430)      ,P3RDT1430   ,P3RDT1429 ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02850 ,0.04359 ,1.10805   ,0.05666 ,0.11244  ,0.11244  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235-P3RDT1430)_s0   ,P3RDT1235   ,P3RDT1430 ,12.47 ,0.181  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04944 ,0.07562 ,1.92216   ,0.09829 ,0.19506  ,0.19506  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235-P3RDT1430)_s1   ,P3RDT1235   ,P3RDT1430 ,12.47 ,0.102  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02782 ,0.04255 ,1.08159   ,0.05531 ,0.10976  ,0.10976  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1235-P3RDT1260)      ,P3RDT1260   ,P3RDT1235 ,12.47 ,0.531  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14519 ,0.22206 ,5.64471   ,0.28864 ,0.57281  ,0.57281  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1260-P3RDT1266)      ,P3RDT1266   ,P3RDT1260 ,12.47 ,0.085  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02325 ,0.03556 ,0.90399   ,0.04622 ,0.09174  ,0.09174  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257-P3RDT1266)_s0   ,P3RDT1257   ,P3RDT1266 ,12.47 ,0.151  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04132 ,0.06320 ,1.60649   ,0.08215 ,0.16302  ,0.16302  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257-P3RDT1266)_s1   ,P3RDT1257   ,P3RDT1266 ,12.47 ,0.026  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00722 ,0.01105 ,0.28086   ,0.01436 ,0.02850  ,0.02850  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1257-P3RDT1259)      ,P3RDT1259   ,P3RDT1257 ,12.47 ,0.159  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04353 ,0.06658 ,1.69251   ,0.08654 ,0.17175  ,0.17175  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1259-P3RDT1641)_s0   ,P3RDT1641   ,P3RDT1259 ,12.47 ,0.307  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08389 ,0.12831 ,3.26147   ,0.16677 ,0.33097  ,0.33097  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1259-P3RDT1641)_s1   ,P3RDT1641   ,P3RDT1259 ,12.47 ,0.549  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15012 ,0.22960 ,5.83626   ,0.29843 ,0.59225  ,0.59225  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1639-P3RDT1641)      ,P3RDT1639   ,P3RDT1641 ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01027 ,0.01571 ,0.39933   ,0.02042 ,0.04052  ,0.04052  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1639-P3RDT1643)      ,P3RDT1643   ,P3RDT1639 ,12.47 ,0.187  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05121 ,0.07831 ,1.99071   ,0.10179 ,0.20201  ,0.20201  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1636-P3RDT1643)      ,P3RDT1636   ,P3RDT1643 ,12.47 ,0.088  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02408 ,0.03683 ,0.93626   ,0.04787 ,0.09501  ,0.09501  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1636-P3RDT1642)      ,P3RDT1642   ,P3RDT1636 ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00438 ,0.00670 ,0.17033   ,0.00871 ,0.01728  ,0.01728  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1633-P3RDT1642)      ,P3RDT1633   ,P3RDT1642 ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01062 ,0.01625 ,0.41306   ,0.02112 ,0.04192  ,0.04192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1633-P3RDT1635)      ,P3RDT1635   ,P3RDT1633 ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01062 ,0.01625 ,0.41306   ,0.02112 ,0.04192  ,0.04192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1249-P3RDT1635)      ,P3RDT1249   ,P3RDT1635 ,12.47 ,0.155  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04235 ,0.06478 ,1.64664   ,0.08420 ,0.16710  ,0.16710  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1249-P3RDT1638)      ,P3RDT1249   ,P3RDT1638 ,12.47 ,0.207  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05656 ,0.08650 ,2.19884   ,0.11244 ,0.22313  ,0.22313  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1227-P3RDT1249)      ,P3RDT1227   ,P3RDT1249 ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01035 ,0.01582 ,0.40219   ,0.02057 ,0.04081  ,0.04081  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1227-P3RDT1244)      ,P3RDT1244   ,P3RDT1227 ,12.47 ,0.095  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02586 ,0.03955 ,1.00527   ,0.05140 ,0.10201  ,0.10201  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1229-P3RDT1251)      ,P3RDT1229   ,P3RDT1251 ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01637 ,0.02504 ,0.63650   ,0.03255 ,0.06459  ,0.06459  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1229-P3RDT1242)      ,P3RDT1242   ,P3RDT1229 ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01092 ,0.01670 ,0.42441   ,0.02170 ,0.04307  ,0.04307  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1242-P3RDT1248)      ,P3RDT1248   ,P3RDT1242 ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01585 ,0.02423 ,0.61601   ,0.03150 ,0.06251  ,0.06251  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1239-P3RDT1248)      ,P3RDT1239   ,P3RDT1248 ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02994 ,0.04579 ,1.16406   ,0.05952 ,0.11813  ,0.11813  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1239-P3RDT1240)      ,P3RDT1240   ,P3RDT1239 ,12.47 ,0.793  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.21676 ,0.33152 ,8.42703   ,0.43091 ,0.85516  ,0.85516  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1240-P3RDT1244)      ,P3RDT1244   ,P3RDT1240 ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03341 ,0.05109 ,1.29870   ,0.06641 ,0.13179  ,0.13179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1234-P3RDT1244)      ,P3RDT1234   ,P3RDT1244 ,12.47 ,0.076  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02069 ,0.03164 ,0.80427   ,0.04113 ,0.08162  ,0.08162  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1234-P3RDT1250)      ,P3RDT1250   ,P3RDT1234 ,12.47 ,0.290  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07934 ,0.12134 ,3.08438   ,0.15772 ,0.31300  ,0.31300  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1250-P3RDT1501)      ,P3RDT1501   ,P3RDT1250 ,12.47 ,0.109  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02970 ,0.04542 ,1.15458   ,0.05904 ,0.11716  ,0.11716  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1501-P3RDT1510)      ,P3RDT1510   ,P3RDT1501 ,12.47 ,0.138  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03769 ,0.05765 ,1.46534   ,0.07493 ,0.14870  ,0.14870  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1484-P3RDT1510)      ,P3RDT1484   ,P3RDT1510 ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01077 ,0.01647 ,0.41868   ,0.02141 ,0.04249  ,0.04249  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192-P3RDT1484)_s0   ,P3RDT1192   ,P3RDT1484 ,12.47 ,0.334  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09141 ,0.13981 ,3.55387   ,0.18172 ,0.36064  ,0.36064  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192-P3RDT1484)_s1   ,P3RDT1192   ,P3RDT1484 ,12.47 ,0.644  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17618 ,0.26946 ,6.84936   ,0.35023 ,0.69506  ,0.69506  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1512-P3RDT1513)      ,P3RDT1513   ,P3RDT1512 ,12.47 ,0.055  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01504 ,0.02300 ,0.58452   ,0.02989 ,0.05932  ,0.05932  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1576-P3RDT1577)      ,P3RDT1576   ,P3RDT1577 ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02175 ,0.03326 ,0.84557   ,0.04324 ,0.08581  ,0.08581  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1197-P3RDT1576)_s0   ,P3RDT1197   ,P3RDT1576 ,12.47 ,0.130  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03550 ,0.05430 ,1.38030   ,0.07058 ,0.14007  ,0.14007  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1197-P3RDT1576)_s1   ,P3RDT1197   ,P3RDT1576 ,12.47 ,0.896  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.24519 ,0.37500 ,9.53234   ,0.48743 ,0.96732  ,0.96732  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1197-P3RDT1514)      ,P3RDT1514   ,P3RDT1197 ,12.47 ,0.382  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10453 ,0.15987 ,4.06369   ,0.20779 ,0.41237  ,0.41237  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1514-P3RDT1517)      ,P3RDT1517   ,P3RDT1514 ,12.47 ,0.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04394 ,0.06721 ,1.70838   ,0.08736 ,0.17336  ,0.17336  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1513-P3RDT1517)_s0   ,P3RDT1513   ,P3RDT1517 ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04752 ,0.07267 ,1.84734   ,0.09446 ,0.18746  ,0.18746  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1513-P3RDT1517)_s1   ,P3RDT1513   ,P3RDT1517 ,12.47 ,0.131  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03570 ,0.05461 ,1.38802   ,0.07097 ,0.14085  ,0.14085  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1513-P3RDT1521)      ,P3RDT1521   ,P3RDT1513 ,12.47 ,0.087  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02382 ,0.03643 ,0.92594   ,0.04735 ,0.09396  ,0.09396  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192-P3RDT1521)_s0   ,P3RDT1192   ,P3RDT1521 ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03248 ,0.04967 ,1.26267   ,0.06457 ,0.12813  ,0.12813  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192-P3RDT1521)_s1   ,P3RDT1192   ,P3RDT1521 ,12.47 ,0.436  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11931 ,0.18247 ,4.63837   ,0.23718 ,0.47069  ,0.47069  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1192-P3RDT1194)      ,P3RDT1194   ,P3RDT1192 ,12.47 ,0.397  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10854 ,0.16600 ,4.21957   ,0.21576 ,0.42819  ,0.42819  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1128-P3RDT1205)_s0   ,P3RDT1205   ,P3RDT1128 ,12.47 ,6.368  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.74173 ,2.66386 ,67.71328  ,3.46244 ,6.87139  ,6.87139  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1128-P3RDT1205)_s1   ,P3RDT1205   ,P3RDT1128 ,12.47 ,2.198  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.60127 ,0.91960 ,23.37545  ,1.19528 ,2.37209  ,2.37209  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1441-P3RDT1509)      ,P3RDT1441   ,P3RDT1509 ,12.47 ,3.775  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.03246 ,1.57908 ,40.13901  ,2.05246 ,4.07322  ,4.07322  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1205-P3RDT1441)_s0   ,P3RDT1205   ,P3RDT1441 ,12.47 ,0.313  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08573 ,0.13111 ,3.33284   ,0.17042 ,0.33821  ,0.33821  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1205-P3RDT1441)_s1   ,P3RDT1205   ,P3RDT1441 ,12.47 ,7.226  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.97621 ,3.02248 ,76.82933  ,3.92858 ,7.79646  ,7.79646  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1205-P3RHS1_1247)    ,P3RHS1_1247 ,P3RDT1205 ,12.47 ,10.300 ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.81700 ,4.30841 ,109.51663 ,5.60001 ,11.11350 ,11.11350 ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT127-P3RDT97)_s0      ,P3RDT127    ,P3RDT97   ,12.47 ,0.158  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04330 ,0.06622 ,1.68321   ,0.08607 ,0.17081  ,0.17081  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT127-P3RDT97)_s1      ,P3RDT127    ,P3RDT97   ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01655 ,0.02531 ,0.64338   ,0.03290 ,0.06529  ,0.06529  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116-P3RDT127)        ,P3RDT116    ,P3RDT127  ,12.47 ,0.400  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10934 ,0.16723 ,4.25097   ,0.21737 ,0.43138  ,0.43138  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116-P3RDT174)_s0     ,P3RDT116    ,P3RDT174  ,12.47 ,0.080  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02197 ,0.03360 ,0.85406   ,0.04367 ,0.08667  ,0.08667  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116-P3RDT174)_s1     ,P3RDT116    ,P3RDT174  ,12.47 ,0.322  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08805 ,0.13467 ,3.42316   ,0.17504 ,0.34737  ,0.34737  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116-P3RDT1327)_s0    ,P3RDT1327   ,P3RDT116  ,12.47 ,0.123  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03367 ,0.05150 ,1.30915   ,0.06694 ,0.13285  ,0.13285  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT116-P3RDT1327)_s1    ,P3RDT1327   ,P3RDT116  ,12.47 ,5.780  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.58094 ,2.41794 ,61.46236  ,3.14281 ,6.23706  ,6.23706  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1327-P3RDT1528)_s0   ,P3RDT1528   ,P3RDT1327 ,12.47 ,0.145  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03953 ,0.06046 ,1.53676   ,0.07858 ,0.15595  ,0.15595  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1327-P3RDT1528)_s1   ,P3RDT1528   ,P3RDT1327 ,12.47 ,1.542  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.42165 ,0.64488 ,16.39243  ,0.83821 ,1.66347  ,1.66347  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1327-P3RDT1528)_s2   ,P3RDT1528   ,P3RDT1327 ,12.47 ,0.206  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05628 ,0.08608 ,2.18819   ,0.11189 ,0.22205  ,0.22205  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1106-P3RDT1528)_s0   ,P3RDT1106   ,P3RDT1528 ,12.47 ,0.226  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06184 ,0.09458 ,2.40417   ,0.12293 ,0.24397  ,0.24397  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1106-P3RDT1528)_s1   ,P3RDT1106   ,P3RDT1528 ,12.47 ,0.480  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13117 ,0.20062 ,5.09965   ,0.26076 ,0.51750  ,0.51750  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1106-P3RDT1108)_s0   ,P3RDT1108   ,P3RDT1106 ,12.47 ,0.181  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04942 ,0.07558 ,1.92113   ,0.09823 ,0.19495  ,0.19495  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1106-P3RDT1108)_s1   ,P3RDT1108   ,P3RDT1106 ,12.47 ,0.444  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12157 ,0.18593 ,4.72624   ,0.24167 ,0.47961  ,0.47961  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1311-P3RDT1319)      ,P3RDT1311   ,P3RDT1319 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1311-P3RDT1314)_s0   ,P3RDT1314   ,P3RDT1311 ,12.47 ,0.125  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03430 ,0.05246 ,1.33355   ,0.06819 ,0.13533  ,0.13533  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1311-P3RDT1314)_s1   ,P3RDT1314   ,P3RDT1311 ,12.47 ,0.228  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06240 ,0.09544 ,2.42593   ,0.12405 ,0.24618  ,0.24618  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1311-P3RDT1314)_s2   ,P3RDT1314   ,P3RDT1311 ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05028 ,0.07690 ,1.95481   ,0.09996 ,0.19837  ,0.19837  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1313-P3RDT1314)      ,P3RDT1313   ,P3RDT1314 ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01658 ,0.02536 ,0.64451   ,0.03296 ,0.06540  ,0.06540  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1269-P3RDT1313)      ,P3RDT1269   ,P3RDT1313 ,12.47 ,0.361  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09882 ,0.15114 ,3.84175   ,0.19644 ,0.38985  ,0.38985  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1269-P3RDT1533)_s0   ,P3RDT1533   ,P3RDT1269 ,12.47 ,0.286  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07811 ,0.11947 ,3.03679   ,0.15528 ,0.30817  ,0.30817  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1269-P3RDT1533)_s1   ,P3RDT1533   ,P3RDT1269 ,12.47 ,0.413  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11298 ,0.17279 ,4.39230   ,0.22460 ,0.44572  ,0.44572  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1361-P3RDT1533)_s0   ,P3RDT1361   ,P3RDT1533 ,12.47 ,0.249  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06817 ,0.10426 ,2.65011   ,0.13551 ,0.26893  ,0.26893  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1361-P3RDT1533)_s1   ,P3RDT1361   ,P3RDT1533 ,12.47 ,0.938  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25644 ,0.39221 ,9.96977   ,0.50979 ,1.01171  ,1.01171  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108-P3RDT1361)_s0   ,P3RDT1108   ,P3RDT1361 ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02348 ,0.03591 ,0.91269   ,0.04667 ,0.09262  ,0.09262  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108-P3RDT1361)_s1   ,P3RDT1108   ,P3RDT1361 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1108-P3RDT1361)_s2   ,P3RDT1108   ,P3RDT1361 ,12.47 ,0.426  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11641 ,0.17804 ,4.52553   ,0.23141 ,0.45924  ,0.45924  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1105-P3RDT1108)_s0   ,P3RDT1105   ,P3RDT1108 ,12.47 ,0.221  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06052 ,0.09256 ,2.35278   ,0.12031 ,0.23875  ,0.23875  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1105-P3RDT1108)_s1   ,P3RDT1105   ,P3RDT1108 ,12.47 ,1.957  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.53512 ,0.81843 ,20.80387  ,1.06378 ,2.11113  ,2.11113  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1105-P3RDT1108)_s2   ,P3RDT1105   ,P3RDT1108 ,12.47 ,0.090  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02469 ,0.03776 ,0.95986   ,0.04908 ,0.09740  ,0.09740  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1105-P3RDT1689)_s0   ,P3RDT1689   ,P3RDT1105 ,12.47 ,0.150  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04113 ,0.06290 ,1.59890   ,0.08176 ,0.16225  ,0.16225  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1105-P3RDT1689)_s1   ,P3RDT1689   ,P3RDT1105 ,12.47 ,0.845  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.23105 ,0.35338 ,8.98253   ,0.45931 ,0.91153  ,0.91153  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1523-P3RDT1689)_s0   ,P3RDT1523   ,P3RDT1689 ,12.47 ,0.394  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10779 ,0.16485 ,4.19040   ,0.21427 ,0.42523  ,0.42523  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1523-P3RDT1689)_s1   ,P3RDT1523   ,P3RDT1689 ,12.47 ,0.761  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20809 ,0.31827 ,8.09010   ,0.41368 ,0.82096  ,0.82096  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1515-P3RDT1523)_s0   ,P3RDT1515   ,P3RDT1523 ,12.47 ,0.111  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03043 ,0.04655 ,1.18321   ,0.06050 ,0.12007  ,0.12007  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1515-P3RDT1523)_s1   ,P3RDT1515   ,P3RDT1523 ,12.47 ,0.034  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00927 ,0.01418 ,0.36039   ,0.01843 ,0.03657  ,0.03657  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1515-P3RDT1537)      ,P3RDT1537   ,P3RDT1515 ,12.47 ,0.289  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07912 ,0.12101 ,3.07609   ,0.15729 ,0.31215  ,0.31215  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1537-P3RDT1548)_s0   ,P3RDT1548   ,P3RDT1537 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03705 ,0.05666 ,1.44026   ,0.07365 ,0.14615  ,0.14615  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1537-P3RDT1548)_s1   ,P3RDT1548   ,P3RDT1537 ,12.47 ,0.045  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01232 ,0.01884 ,0.47886   ,0.02449 ,0.04859  ,0.04859  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1546-P3RDT1548)      ,P3RDT1546   ,P3RDT1548 ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01638 ,0.02505 ,0.63678   ,0.03256 ,0.06462  ,0.06462  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1520-P3RDT1546)      ,P3RDT1520   ,P3RDT1546 ,12.47 ,0.367  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10036 ,0.15349 ,3.90158   ,0.19950 ,0.39592  ,0.39592  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1511-P3RDT1520)      ,P3RDT1511   ,P3RDT1520 ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01368 ,0.02092 ,0.53165   ,0.02719 ,0.05395  ,0.05395  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1511-P3RDT1593)      ,P3RDT1593   ,P3RDT1511 ,12.47 ,0.264  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07209 ,0.11025 ,2.80259   ,0.14331 ,0.28440  ,0.28440  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1440-P3RDT1593)_s0   ,P3RDT1440   ,P3RDT1593 ,12.47 ,0.507  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13858 ,0.21195 ,5.38758   ,0.27549 ,0.54672  ,0.54672  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1440-P3RDT1593)_s1   ,P3RDT1440   ,P3RDT1593 ,12.47 ,0.451  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12327 ,0.18853 ,4.79230   ,0.24505 ,0.48631  ,0.48631  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1440-P3RDT1591)      ,P3RDT1591   ,P3RDT1440 ,12.47 ,0.810  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22159 ,0.33891 ,8.61495   ,0.44052 ,0.87423  ,0.87423  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1556-P3RDT1562)      ,P3RDT1556   ,P3RDT1562 ,12.47 ,0.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04391 ,0.06716 ,1.70728   ,0.08730 ,0.17325  ,0.17325  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1556-P3RDT1645)_s0   ,P3RDT1645   ,P3RDT1556 ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04293 ,0.06565 ,1.66888   ,0.08534 ,0.16935  ,0.16935  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1556-P3RDT1645)_s1   ,P3RDT1645   ,P3RDT1556 ,12.47 ,0.401  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10978 ,0.16790 ,4.26799   ,0.21824 ,0.43311  ,0.43311  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1645)_s0   ,P3RDT1403   ,P3RDT1645 ,12.47 ,0.105  ,3P_UG_AL_4/0_25_12_47_0                ,0.02822 ,0.02542 ,18.76455  ,0.04682 ,0.23409  ,0.23409  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1645)_s1   ,P3RDT1403   ,P3RDT1645 ,12.47 ,1.014  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.27734 ,0.42417 ,10.78212  ,0.55133 ,1.09414  ,1.09414  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1586)_s0   ,P3RDT1586   ,P3RDT1403 ,12.47 ,0.169  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04633 ,0.07086 ,1.80131   ,0.09211 ,0.18279  ,0.18279  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1586)_s1   ,P3RDT1586   ,P3RDT1403 ,12.47 ,2.827  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.77327 ,1.18267 ,30.06258  ,1.53722 ,3.05068  ,3.05068  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1586)_s2   ,P3RDT1586   ,P3RDT1403 ,12.47 ,0.368  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10071 ,0.15403 ,3.91527   ,0.20020 ,0.39731  ,0.39731  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1586-P3RDT1589)      ,P3RDT1589   ,P3RDT1586 ,12.47 ,0.404  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11037 ,0.16880 ,4.29081   ,0.21941 ,0.43542  ,0.43542  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587-P3RDT1589)      ,P3RDT1587   ,P3RDT1589 ,12.47 ,0.164  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04477 ,0.06847 ,1.74041   ,0.08899 ,0.17661  ,0.17661  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1400-P3RDT1647)      ,P3RDT1400   ,P3RDT1647 ,12.47 ,0.659  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18021 ,0.27562 ,7.00604   ,0.35825 ,0.71096  ,0.71096  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1400-P3RDT1652)_s0   ,P3RDT1400   ,P3RDT1652 ,12.47 ,0.140  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03836 ,0.05867 ,1.49146   ,0.07626 ,0.15135  ,0.15135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1400-P3RDT1652)_s1   ,P3RDT1400   ,P3RDT1652 ,12.47 ,0.536  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14672 ,0.22439 ,5.70394   ,0.29166 ,0.57882  ,0.57882  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1400-P3RDT1409)      ,P3RDT1409   ,P3RDT1400 ,12.47 ,0.141  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03868 ,0.05915 ,1.50363   ,0.07689 ,0.15258  ,0.15258  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1409-P3RDT1644)_s0   ,P3RDT1644   ,P3RDT1409 ,12.47 ,0.105  ,3P_UG_AL_4/0_25_12_47_0                ,0.02845 ,0.02562 ,18.91605  ,0.04720 ,0.23598  ,0.23598  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1409-P3RDT1644)_s1   ,P3RDT1644   ,P3RDT1409 ,12.47 ,0.465  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12731 ,0.19471 ,4.94935   ,0.25308 ,0.50225  ,0.50225  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1644)_s0   ,P3RDT1598   ,P3RDT1644 ,12.47 ,0.234  ,3P_UG_AL_4/0_25_12_47_0                ,0.06300 ,0.05674 ,41.88530  ,0.10451 ,0.52253  ,0.52253  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1644)_s1   ,P3RDT1598   ,P3RDT1644 ,12.47 ,0.647  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17688 ,0.27053 ,6.87658   ,0.35163 ,0.69782  ,0.69782  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1599)_s0   ,P3RDT1599   ,P3RDT1598 ,12.47 ,0.103  ,3P_UG_AL_4/0_25_12_47_0                ,0.02788 ,0.02511 ,18.53886  ,0.04626 ,0.23128  ,0.23128  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1599)_s1   ,P3RDT1599   ,P3RDT1598 ,12.47 ,0.584  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15962 ,0.24413 ,6.20565   ,0.31732 ,0.62973  ,0.62973  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587-P3RDT1599)_s0   ,P3RDT1587   ,P3RDT1599 ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04294 ,0.06567 ,1.66927   ,0.08536 ,0.16939  ,0.16939  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587-P3RDT1599)_s1   ,P3RDT1587   ,P3RDT1599 ,12.47 ,3.195  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.87372 ,1.33630 ,33.96784  ,1.73691 ,3.44698  ,3.44698  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587-P3RDT1592)_s0   ,P3RDT1592   ,P3RDT1587 ,12.47 ,0.198  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05404 ,0.08265 ,2.10098   ,0.10743 ,0.21320  ,0.21320  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1587-P3RDT1592)_s1   ,P3RDT1592   ,P3RDT1587 ,12.47 ,0.018  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00500 ,0.00765 ,0.19449   ,0.00995 ,0.01974  ,0.01974  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1591-P3RDT1592)      ,P3RDT1591   ,P3RDT1592 ,12.47 ,0.050  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01366 ,0.02089 ,0.53089   ,0.02715 ,0.05387  ,0.05387  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1297-P3RDT1591)_s0   ,P3RDT1297   ,P3RDT1591 ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04050 ,0.06194 ,1.57446   ,0.08051 ,0.15977  ,0.15977  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1297-P3RDT1591)_s1   ,P3RDT1297   ,P3RDT1591 ,12.47 ,3.248  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.88824 ,1.35851 ,34.53223  ,1.76577 ,3.50425  ,3.50425  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1297-P3RDT1307)      ,P3RDT1307   ,P3RDT1297 ,12.47 ,0.208  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05688 ,0.08700 ,2.21138   ,0.11308 ,0.22441  ,0.22441  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1273-P3RDT1307)_s0   ,P3RDT1273   ,P3RDT1307 ,12.47 ,0.180  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04935 ,0.07548 ,1.91857   ,0.09810 ,0.19469  ,0.19469  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1273-P3RDT1307)_s1   ,P3RDT1273   ,P3RDT1307 ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03326 ,0.05087 ,1.29312   ,0.06612 ,0.13122  ,0.13122  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RDT1273)_s0   ,P3RDT1272   ,P3RDT1273 ,12.47 ,0.239  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06550 ,0.10018 ,2.54654   ,0.13021 ,0.25842  ,0.25842  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RDT1273)_s1   ,P3RDT1272   ,P3RDT1273 ,12.47 ,0.673  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18407 ,0.28152 ,7.15614   ,0.36592 ,0.72619  ,0.72619  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1211-P3RDT1557)      ,P3RDT1557   ,P3RDT1211 ,12.47 ,1.238  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.33858 ,0.51784 ,13.16315  ,0.67308 ,1.33577  ,1.33577  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RDT1557)_s0   ,P3RDT1272   ,P3RDT1557 ,12.47 ,0.584  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15962 ,0.24413 ,6.20554   ,0.31731 ,0.62972  ,0.62972  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RDT1557)_s1   ,P3RDT1272   ,P3RDT1557 ,12.47 ,0.053  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01448 ,0.02215 ,0.56306   ,0.02879 ,0.05714  ,0.05714  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RHS1_1247)_s0 ,P3RHS1_1247 ,P3RDT1272 ,12.47 ,0.184  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05021 ,0.07679 ,1.95188   ,0.09981 ,0.19807  ,0.19807  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1272-P3RHS1_1247)_s1 ,P3RHS1_1247 ,P3RDT1272 ,12.47 ,10.347 ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.82997 ,4.32825 ,110.02100 ,5.62580 ,11.16468 ,11.16468 ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1120-P3RDT1134)      ,P3RDT1134   ,P3RDT1120 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03681 ,0.05630 ,1.43102   ,0.07317 ,0.14522  ,0.14522  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127-P3RDT1134)_s0   ,P3RDT1127   ,P3RDT1134 ,12.47 ,0.188  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05149 ,0.07875 ,2.00181   ,0.10236 ,0.20314  ,0.20314  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127-P3RDT1134)_s1   ,P3RDT1127   ,P3RDT1134 ,12.47 ,0.007  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00178 ,0.00273 ,0.06939   ,0.00355 ,0.00704  ,0.00704  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1131-P3RDT1138)      ,P3RDT1131   ,P3RDT1138 ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1123-P3RDT1131)_s0   ,P3RDT1123   ,P3RDT1131 ,12.47 ,0.074  ,3P_UG_AL_4/0_25_12_47_0                ,0.01983 ,0.01786 ,13.18181  ,0.03289 ,0.16445  ,0.16445  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1123-P3RDT1131)_s1   ,P3RDT1123   ,P3RDT1131 ,12.47 ,0.017  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00463 ,0.00708 ,0.18006   ,0.00921 ,0.01827  ,0.01827  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1123-P3RDT1137)      ,P3RDT1137   ,P3RDT1123 ,12.47 ,0.679  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18566 ,0.28395 ,7.21790   ,0.36908 ,0.73246  ,0.73246  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127-P3RDT1137)      ,P3RDT1127   ,P3RDT1137 ,12.47 ,0.077  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02103 ,0.03216 ,0.81760   ,0.04181 ,0.08297  ,0.08297  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127-P3RDT1601)_s0   ,P3RDT1601   ,P3RDT1127 ,12.47 ,1.533  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.41921 ,0.64115 ,16.29754  ,0.83336 ,1.65384  ,1.65384  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1127-P3RDT1601)_s1   ,P3RDT1601   ,P3RDT1127 ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01673 ,0.02559 ,0.65056   ,0.03327 ,0.06602  ,0.06602  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1135-P3RDT1601)      ,P3RDT1135   ,P3RDT1601 ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01774 ,0.02713 ,0.68957   ,0.03526 ,0.06998  ,0.06998  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1135-P3RDT1140)      ,P3RDT1140   ,P3RDT1135 ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01028 ,0.01573 ,0.39974   ,0.02044 ,0.04056  ,0.04056  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1129-P3RDT1140)      ,P3RDT1129   ,P3RDT1140 ,12.47 ,0.071  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01938 ,0.02964 ,0.75331   ,0.03852 ,0.07644  ,0.07644  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1604-P3RDT1611)      ,P3RDT1611   ,P3RDT1604 ,12.47 ,0.061  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01665 ,0.02547 ,0.64736   ,0.03310 ,0.06569  ,0.06569  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1610-P3RDT1611)      ,P3RDT1610   ,P3RDT1611 ,12.47 ,0.271  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07407 ,0.11329 ,2.87979   ,0.14725 ,0.29223  ,0.29223  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1610-P3RDT1618)      ,P3RDT1610   ,P3RDT1618 ,12.47 ,0.020  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00541 ,0.00828 ,0.21041   ,0.01076 ,0.02135  ,0.02135  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1606-P3RDT1610)      ,P3RDT1606   ,P3RDT1610 ,12.47 ,0.300  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.08204 ,0.12547 ,3.18936   ,0.16308 ,0.32365  ,0.32365  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1605-P3RDT1606)      ,P3RDT1605   ,P3RDT1606 ,12.47 ,0.174  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04772 ,0.07298 ,1.85507   ,0.09486 ,0.18825  ,0.18825  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1602-P3RDT1605)      ,P3RDT1602   ,P3RDT1605 ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01328 ,0.02030 ,0.51613   ,0.02639 ,0.05238  ,0.05238  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1602-P3RDT1612)      ,P3RDT1612   ,P3RDT1602 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03691 ,0.05645 ,1.43491   ,0.07337 ,0.14561  ,0.14561  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1129-P3RDT1612)      ,P3RDT1129   ,P3RDT1612 ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01388 ,0.02123 ,0.53967   ,0.02760 ,0.05476  ,0.05476  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1126-P3RDT1129)      ,P3RDT1126   ,P3RDT1129 ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02349 ,0.03593 ,0.91326   ,0.04670 ,0.09268  ,0.09268  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1126-P3RDT1464)      ,P3RDT1464   ,P3RDT1126 ,12.47 ,1.161  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.31744 ,0.48551 ,12.34128  ,0.63106 ,1.25237  ,1.25237  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1271-P3RDT1464)      ,P3RDT1271   ,P3RDT1464 ,12.47 ,0.731  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.20001 ,0.30590 ,7.77581   ,0.39761 ,0.78907  ,0.78907  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1271-P3RDT1693)      ,P3RDT1271   ,P3RDT1693 ,12.47 ,1.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.29119 ,0.44535 ,11.32053  ,0.57886 ,1.14878  ,1.14878  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1271-P3RDT1534)      ,P3RDT1534   ,P3RDT1271 ,12.47 ,1.910  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.52245 ,0.79905 ,20.31124  ,1.03859 ,2.06114  ,2.06114  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1534-P3RDT1536)      ,P3RDT1536   ,P3RDT1534 ,12.47 ,0.235  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06421 ,0.09820 ,2.49624   ,0.12764 ,0.25331  ,0.25331  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1253-P3RDT1536)      ,P3RDT1253   ,P3RDT1536 ,12.47 ,0.104  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02854 ,0.04365 ,1.10956   ,0.05674 ,0.11260  ,0.11260  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1253-P3RDT1368)      ,P3RDT1368   ,P3RDT1253 ,12.47 ,1.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.30689 ,0.46936 ,11.93087  ,0.61007 ,1.21072  ,1.21072  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1363-P3RDT1368)      ,P3RDT1368   ,P3RDT1363 ,12.47 ,0.047  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01279 ,0.01957 ,0.49737   ,0.02543 ,0.05047  ,0.05047  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1322-P3RDT1368)_s0   ,P3RDT1322   ,P3RDT1368 ,12.47 ,2.642  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.72249 ,1.10500 ,28.08821  ,1.43626 ,2.85033  ,2.85033  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
