Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1322-P3RDT1368)_s1   ,P3RDT1322   ,P3RDT1368 ,12.47 ,0.379  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10366 ,0.15855 ,4.03017   ,0.20608 ,0.40897  ,0.40897  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1282-P3RDT1330)_s0   ,P3RDT1330   ,P3RDT1282 ,12.47 ,1.767  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.48335 ,0.73926 ,18.79137  ,0.96088 ,1.90691  ,1.90691  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1282-P3RDT1330)_s1   ,P3RDT1330   ,P3RDT1282 ,12.47 ,0.574  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.15707 ,0.24022 ,6.10626   ,0.31224 ,0.61965  ,0.61965  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1564-P3RDT1575)      ,P3RDT1575   ,P3RDT1564 ,12.47 ,0.118  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03233 ,0.04944 ,1.25675   ,0.06426 ,0.12753  ,0.12753  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1571-P3RDT1575)      ,P3RDT1571   ,P3RDT1575 ,12.47 ,0.102  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02780 ,0.04252 ,1.08084   ,0.05527 ,0.10968  ,0.10968  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1571-P3RDT1572)      ,P3RDT1572   ,P3RDT1571 ,12.47 ,0.016  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00438 ,0.00669 ,0.17013   ,0.00870 ,0.01726  ,0.01726  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1565-P3RDT1572)      ,P3RDT1565   ,P3RDT1572 ,12.47 ,0.048  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01313 ,0.02008 ,0.51035   ,0.02610 ,0.05179  ,0.05179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1565-P3RDT1573)      ,P3RDT1573   ,P3RDT1565 ,12.47 ,0.144  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03946 ,0.06036 ,1.53422   ,0.07845 ,0.15569  ,0.15569  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1570-P3RDT1573)      ,P3RDT1570   ,P3RDT1573 ,12.47 ,0.128  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03504 ,0.05359 ,1.36220   ,0.06965 ,0.13823  ,0.13823  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1570-P3RDT1704)      ,P3RDT1704   ,P3RDT1570 ,12.47 ,0.333  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.09113 ,0.13938 ,3.54300   ,0.18117 ,0.35954  ,0.35954  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1333-P3RDT1704)_s0   ,P3RDT1333   ,P3RDT1704 ,12.47 ,0.093  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02531 ,0.03872 ,0.98411   ,0.05032 ,0.09987  ,0.09987  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1333-P3RDT1704)_s1   ,P3RDT1333   ,P3RDT1704 ,12.47 ,0.535  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.14620 ,0.22360 ,5.68371   ,0.29063 ,0.57677  ,0.57677  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1333-P3RDT1704)_s2   ,P3RDT1333   ,P3RDT1704 ,12.47 ,0.215  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05872 ,0.08981 ,2.28288   ,0.11673 ,0.23166  ,0.23166  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1330-P3RDT1333)_s0   ,P3RDT1330   ,P3RDT1333 ,12.47 ,0.127  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03468 ,0.05305 ,1.34839   ,0.06895 ,0.13683  ,0.13683  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1330-P3RDT1333)_s1   ,P3RDT1330   ,P3RDT1333 ,12.47 ,0.278  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07600 ,0.11624 ,2.95479   ,0.15109 ,0.29985  ,0.29985  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1330-P3RDT1699)_s0   ,P3RDT1699   ,P3RDT1330 ,12.47 ,0.679  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18578 ,0.28414 ,7.22258   ,0.36932 ,0.73293  ,0.73293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1330-P3RDT1699)_s1   ,P3RDT1699   ,P3RDT1330 ,12.47 ,2.027  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.55433 ,0.84781 ,21.55080  ,1.10198 ,2.18693  ,2.18693  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1322-P3RDT1699)_s0   ,P3RDT1322   ,P3RDT1699 ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03278 ,0.05013 ,1.27431   ,0.06516 ,0.12931  ,0.12931  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1322-P3RDT1699)_s1   ,P3RDT1322   ,P3RDT1699 ,12.47 ,2.296  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.62790 ,0.96033 ,24.41097  ,1.24823 ,2.47717  ,2.47717  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1322-P3RHS1_1247)    ,P3RHS1_1247 ,P3RDT1322 ,12.47 ,7.811  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.13620 ,3.26718 ,83.04932  ,4.24663 ,8.42766  ,8.42766  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1338-P3RDT1667)      ,P3RDT1667   ,P3RDT1338 ,12.47 ,0.615  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.16830 ,0.25741 ,6.54312   ,0.33457 ,0.66398  ,0.66398  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1667-P3RDT1669)      ,P3RDT1669   ,P3RDT1667 ,12.47 ,0.494  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.13503 ,0.20652 ,5.24951   ,0.26843 ,0.53271  ,0.53271  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1329-P3RDT1669)      ,P3RDT1329   ,P3RDT1669 ,12.47 ,1.337  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.36572 ,0.55935 ,14.21821  ,0.72703 ,1.44283  ,1.44283  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1326-P3RDT1329)      ,P3RDT1326   ,P3RDT1329 ,12.47 ,0.148  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04058 ,0.06207 ,1.57775   ,0.08068 ,0.16011  ,0.16011  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1215-P3RDT1326)      ,P3RDT1215   ,P3RDT1326 ,12.47 ,1.223  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.33446 ,0.51154 ,13.00290  ,0.66489 ,1.31951  ,1.31951  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1213-P3RDT1215)      ,P3RDT1213   ,P3RDT1215 ,12.47 ,0.043  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01173 ,0.01794 ,0.45603   ,0.02332 ,0.04628  ,0.04628  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1213-P3RDT1657)      ,P3RDT1657   ,P3RDT1213 ,12.47 ,5.212  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.42543 ,2.18010 ,55.41652  ,2.83366 ,5.62354  ,5.62354  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1657-P3RDT1658)_s0   ,P3RDT1658   ,P3RDT1657 ,12.47 ,0.083  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02258 ,0.03454 ,0.87804   ,0.04490 ,0.08910  ,0.08910  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1657-P3RDT1658)_s1   ,P3RDT1658   ,P3RDT1657 ,12.47 ,0.625  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17086 ,0.26131 ,6.64234   ,0.33965 ,0.67405  ,0.67405  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1193-P3RDT1658)_s0   ,P3RDT1193   ,P3RDT1658 ,12.47 ,0.168  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04589 ,0.07018 ,1.78394   ,0.09122 ,0.18103  ,0.18103  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1193-P3RDT1658)_s1   ,P3RDT1193   ,P3RDT1658 ,12.47 ,0.947  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.25912 ,0.39630 ,10.07372  ,0.51511 ,1.02226  ,1.02226  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1193-P3RDT1321)      ,P3RDT1321   ,P3RDT1193 ,12.47 ,1.895  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.51827 ,0.79266 ,20.14871  ,1.03028 ,2.04465  ,2.04465  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1321-P3RDT1588)_s0   ,P3RDT1588   ,P3RDT1321 ,12.47 ,0.201  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05509 ,0.08426 ,2.14192   ,0.10952 ,0.21736  ,0.21736  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1321-P3RDT1588)_s1   ,P3RDT1588   ,P3RDT1321 ,12.47 ,1.310  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.35839 ,0.54813 ,13.93304  ,0.71245 ,1.41389  ,1.41389  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1428-P3RDT1588)      ,P3RDT1428   ,P3RDT1588 ,12.47 ,2.240  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.61269 ,0.93707 ,23.81960  ,1.21799 ,2.41716  ,2.41716  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1428-P3RHS1_1247)    ,P3RHS1_1247 ,P3RDT1428 ,12.47 ,10.084 ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.75797 ,4.21813 ,107.22187 ,5.48267 ,10.88063 ,10.88063 ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1428 ,
L(R:P3RDT1102-P3RDT1417)_s0   ,P3RDT1417   ,P3RDT1102 ,12.47 ,0.703  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19226 ,0.29404 ,7.47434   ,0.38219 ,0.75848  ,0.75848  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1102-P3RDT1417)_s1   ,P3RDT1417   ,P3RDT1102 ,12.47 ,4.257  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,1.16437 ,1.78083 ,45.26735  ,2.31469 ,4.59363  ,4.59363  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1413-P3RDT1417)      ,P3RDT1413   ,P3RDT1417 ,12.47 ,0.181  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04950 ,0.07571 ,1.92437   ,0.09840 ,0.19528  ,0.19528  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1308-P3RDT1413)_s0   ,P3RDT1308   ,P3RDT1413 ,12.47 ,2.783  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.76121 ,1.16422 ,29.59359  ,1.51323 ,3.00309  ,3.00309  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1308-P3RDT1413)_s1   ,P3RDT1308   ,P3RDT1413 ,12.47 ,2.404  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.65760 ,1.00576 ,25.56565  ,1.30727 ,2.59434  ,2.59434  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1308-P3RDT1584)_s0   ,P3RDT1584   ,P3RDT1308 ,12.47 ,0.279  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07639 ,0.11684 ,2.96995   ,0.15187 ,0.30138  ,0.30138  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1308-P3RDT1584)_s1   ,P3RDT1584   ,P3RDT1308 ,12.47 ,0.718  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19628 ,0.30019 ,7.63071   ,0.39019 ,0.77435  ,0.77435  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1584-P3RHS1_1247)_s0 ,P3RHS1_1247 ,P3RDT1584 ,12.47 ,1.222  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.33425 ,0.51121 ,12.99449  ,0.66446 ,1.31865  ,1.31865  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT1584-P3RHS1_1247)_s1 ,P3RHS1_1247 ,P3RDT1584 ,12.47 ,10.674 ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,2.91932 ,4.46490 ,113.49448 ,5.80341 ,11.51716 ,11.51716 ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1584 ,
L(R:P3RDT338LV-P3RLV648)      ,P3RDT338LV  ,P3RLV648  ,0.42  ,0.033  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00257 ,0.00802 ,8.32513   ,0.01746 ,0.03710  ,0.03710  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT491LV-P3RLV898)      ,P3RDT491LV  ,P3RLV898  ,0.42  ,0.027  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00451 ,0.00607 ,6.74749   ,0.01887 ,0.03003  ,0.03003  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT489LV-P3RLV894)      ,P3RDT489LV  ,P3RLV894  ,0.42  ,0.014  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00222 ,0.00299 ,3.32750   ,0.00930 ,0.01481  ,0.01481  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT612LV-P3RLV1107)     ,P3RDT612LV  ,P3RLV1107 ,0.42  ,0.061  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01005 ,0.01353 ,15.03772  ,0.04204 ,0.06694  ,0.06694  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1033LV-P3RLV1831)    ,P3RDT1033LV ,P3RLV1831 ,0.42  ,0.003  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00045 ,0.00060 ,0.66733   ,0.00187 ,0.00297  ,0.00297  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1033-P3RDT1037)      ,P3RDT1037   ,P3RDT1033 ,12.47 ,0.213  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05831 ,0.08918 ,2.26684   ,0.11591 ,0.23003  ,0.23003  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1031-P3RDT1037)      ,P3RDT1031   ,P3RDT1037 ,12.47 ,0.410  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11210 ,0.17145 ,4.35805   ,0.22284 ,0.44224  ,0.44224  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1026-P3RDT1031)      ,P3RDT1026   ,P3RDT1031 ,12.47 ,0.122  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03344 ,0.05114 ,1.29994   ,0.06647 ,0.13192  ,0.13192  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1008LV-P3RLV1793)    ,P3RDT1008LV ,P3RLV1793 ,0.42  ,0.023  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00380 ,0.00512 ,5.68843   ,0.01590 ,0.02532  ,0.02532  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1005-P3RDT1008)      ,P3RDT1005   ,P3RDT1008 ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01000 ,0.01529 ,0.38862   ,0.01987 ,0.03944  ,0.03944  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1003-P3RDT1005)      ,P3RDT1003   ,P3RDT1005 ,12.47 ,0.120  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03274 ,0.05007 ,1.27270   ,0.06508 ,0.12915  ,0.12915  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT656  ,
L(R:P3RDT1009LV-P3RLV1794)    ,P3RDT1009LV ,P3RLV1794 ,0.42  ,0.006  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00097 ,0.00131 ,1.45692   ,0.00407 ,0.00649  ,0.00649  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1009-P3RDT207)_s0    ,P3RDT207    ,P3RDT1009 ,12.47 ,0.186  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05091 ,0.07787 ,1.97942   ,0.10122 ,0.20087  ,0.20087  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1009-P3RDT207)_s1    ,P3RDT207    ,P3RDT1009 ,12.47 ,1.547  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.42310 ,0.64711 ,16.44904  ,0.84110 ,1.66921  ,1.66921  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT1009-P3RDT207)_s2    ,P3RDT207    ,P3RDT1009 ,12.47 ,0.264  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.07207 ,0.11023 ,2.80196   ,0.14327 ,0.28434  ,0.28434  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT207-P3RDT220)        ,P3RDT220    ,P3RDT207  ,12.47 ,0.238  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06505 ,0.09949 ,2.52892   ,0.12931 ,0.25663  ,0.25663  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT199-P3RDT220)        ,P3RDT199    ,P3RDT220  ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02716 ,0.04153 ,1.05576   ,0.05398 ,0.10714  ,0.10714  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT182-P3RDT199)        ,P3RDT182    ,P3RDT199  ,12.47 ,0.033  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00911 ,0.01393 ,0.35406   ,0.01810 ,0.03593  ,0.03593  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT182-P3RDT191)        ,P3RDT191    ,P3RDT182  ,12.47 ,0.147  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04033 ,0.06168 ,1.56786   ,0.08017 ,0.15910  ,0.15910  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT742LV-P3RLV1335)     ,P3RDT742LV  ,P3RLV1335 ,0.42  ,0.042  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00686 ,0.00924 ,10.26456  ,0.02870 ,0.04569  ,0.04569  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT741-P3RDT742)        ,P3RDT741    ,P3RDT742  ,12.47 ,0.039  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01075 ,0.01644 ,0.41788   ,0.02137 ,0.04241  ,0.04241  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT740-P3RDT741)        ,P3RDT740    ,P3RDT741  ,12.47 ,0.028  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00778 ,0.01190 ,0.30253   ,0.01547 ,0.03070  ,0.03070  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT552-P3RDT740)        ,P3RDT552    ,P3RDT740  ,12.47 ,2.422  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.66233 ,1.01299 ,25.74952  ,1.31667 ,2.61300  ,2.61300  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT549-P3RDT552)        ,P3RDT549    ,P3RDT552  ,12.47 ,0.708  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19371 ,0.29627 ,7.53086   ,0.38508 ,0.76421  ,0.76421  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT549-P3RDT565)        ,P3RDT565    ,P3RDT549  ,12.47 ,0.057  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01561 ,0.02387 ,0.60684   ,0.03103 ,0.06158  ,0.06158  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT555-P3RDT565)        ,P3RDT555    ,P3RDT565  ,12.47 ,0.214  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05865 ,0.08970 ,2.28013   ,0.11659 ,0.23138  ,0.23138  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT831  ,
L(R:P3RDT266LV-P3RLV459)      ,P3RDT266LV  ,P3RLV459  ,0.42  ,0.023  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00382 ,0.00514 ,5.71376   ,0.01598 ,0.02543  ,0.02543  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT188LV-P3RLV339)      ,P3RDT188LV  ,P3RLV339  ,0.42  ,0.081  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01339 ,0.01803 ,20.03674  ,0.05602 ,0.08919  ,0.08919  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT574LV-P3RLV1044)     ,P3RDT574LV  ,P3RLV1044 ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00272 ,0.00367 ,4.07578   ,0.01140 ,0.01814  ,0.01814  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT566-P3RDT574)        ,P3RDT566    ,P3RDT574  ,12.47 ,0.193  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05275 ,0.08068 ,2.05082   ,0.10487 ,0.20811  ,0.20811  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT566-P3RDT573)        ,P3RDT573    ,P3RDT566  ,12.47 ,0.423  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11568 ,0.17692 ,4.49716   ,0.22996 ,0.45636  ,0.45636  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT570-P3RDT573)        ,P3RDT570    ,P3RDT573  ,12.47 ,0.010  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00275 ,0.00420 ,0.10688   ,0.00547 ,0.01085  ,0.01085  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT138LV-P3RLV248)      ,P3RDT138LV  ,P3RLV248  ,0.42  ,0.069  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01140 ,0.01535 ,17.05607  ,0.04769 ,0.07592  ,0.07592  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT138-P3RDT141)        ,P3RDT141    ,P3RDT138  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT319LV-P3RLV625)      ,P3RDT319LV  ,P3RLV625  ,0.42  ,0.007  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00122 ,0.00164 ,1.82491   ,0.00510 ,0.00812  ,0.00812  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT318LV-P3RLV624)      ,P3RDT318LV  ,P3RLV624  ,0.42  ,0.012  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00195 ,0.00263 ,2.92247   ,0.00817 ,0.01301  ,0.01301  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT700LV-P3RLV1248)     ,P3RDT700LV  ,P3RLV1248 ,0.42  ,0.020  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00323 ,0.00434 ,4.82682   ,0.01350 ,0.02149  ,0.02149  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT699-P3RDT700)        ,P3RDT699    ,P3RDT700  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT318-P3RDT699)        ,P3RDT318    ,P3RDT699  ,12.47 ,0.059  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01613 ,0.02467 ,0.62700   ,0.03206 ,0.06363  ,0.06363  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT830LV-P3RLV1494)     ,P3RDT830LV  ,P3RLV1494 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT820-P3RDT830)        ,P3RDT820    ,P3RDT830  ,12.47 ,0.368  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10052 ,0.15374 ,3.90801   ,0.19983 ,0.39658  ,0.39658  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT815-P3RDT820)        ,P3RDT815    ,P3RDT820  ,12.47 ,0.103  ,3P_UG_AL_4/0_25_12_47_0                ,0.02785 ,0.02509 ,18.51885  ,0.04621 ,0.23103  ,0.23103  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT476-P3RDT815)        ,P3RDT476    ,P3RDT815  ,12.47 ,0.397  ,3P_UG_AL_4/0_25_12_47_0                ,0.10694 ,0.09631 ,71.10110  ,0.17740 ,0.88701  ,0.88701  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT828LV-P3RLV1489)     ,P3RDT828LV  ,P3RLV1489 ,0.42  ,0.023  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00378 ,0.00510 ,5.66176   ,0.01583 ,0.02520  ,0.02520  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT824LV-P3RLV1484)     ,P3RDT824LV  ,P3RLV1484 ,0.42  ,0.061  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00997 ,0.01343 ,14.91685  ,0.04171 ,0.06640  ,0.06640  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT827LV-P3RLV1488)     ,P3RDT827LV  ,P3RLV1488 ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00142 ,0.00192 ,2.13220   ,0.00596 ,0.00949  ,0.00949  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT824-P3RDT827)        ,P3RDT824    ,P3RDT827  ,12.47 ,0.048  ,3P_UG_AL_4/0_25_12_47_0                ,0.01287 ,0.01159 ,8.55705   ,0.02135 ,0.10675  ,0.10675  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT269LV-P3RLV469)      ,P3RDT269LV  ,P3RLV469  ,0.42  ,0.038  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00618 ,0.00833 ,9.25056   ,0.02586 ,0.04118  ,0.04118  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT232-P3RDT269)        ,P3RDT232    ,P3RDT269  ,12.47 ,0.044  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01192 ,0.01824 ,0.46357   ,0.02370 ,0.04704  ,0.04704  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT232-P3RDT253)        ,P3RDT253    ,P3RDT232  ,12.47 ,0.065  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01787 ,0.02732 ,0.69458   ,0.03552 ,0.07048  ,0.07048  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT253-P3RDT576)        ,P3RDT576    ,P3RDT253  ,12.47 ,0.473  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.12944 ,0.19797 ,5.03217   ,0.25731 ,0.51065  ,0.51065  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT587LV-P3RLV1069)     ,P3RDT587LV  ,P3RLV1069 ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00240 ,0.00323 ,3.59063   ,0.01004 ,0.01598  ,0.01598  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT415-P3RDT587)        ,P3RDT415    ,P3RDT587  ,12.47 ,0.698  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19084 ,0.29188 ,7.41929   ,0.37938 ,0.75289  ,0.75289  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT836  ,
L(R:P3RDT371LV-P3RLV701)      ,P3RDT371LV  ,P3RLV701  ,0.42  ,0.006  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00044 ,0.00138 ,1.43395   ,0.00301 ,0.00639  ,0.00639  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT894LV-P3RLV1605)     ,P3RDT894LV  ,P3RLV1605 ,0.42  ,0.034  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00555 ,0.00747 ,8.29874   ,0.02320 ,0.03694  ,0.03694  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT322LV-P3RLV628)      ,P3RDT322LV  ,P3RLV628  ,0.42  ,0.008  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00136 ,0.00183 ,2.03014   ,0.00568 ,0.00904  ,0.00904  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT330LV-P3RLV638)      ,P3RDT330LV  ,P3RLV638  ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00156 ,0.00210 ,2.33374   ,0.00652 ,0.01039  ,0.01039  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT322-P3RDT330)        ,P3RDT322    ,P3RDT330  ,12.47 ,0.047  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01293 ,0.01977 ,0.50261   ,0.02570 ,0.05100  ,0.05100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT322-P3RDT327)        ,P3RDT327    ,P3RDT322  ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01042 ,0.01594 ,0.40525   ,0.02072 ,0.04112  ,0.04112  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT328LV-P3RLV636)      ,P3RDT328LV  ,P3RLV636  ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00319 ,0.00430 ,4.77502   ,0.01335 ,0.02125  ,0.02125  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT994LV-P3RLV1768)     ,P3RDT994LV  ,P3RLV1768 ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01026 ,0.01382 ,15.35421  ,0.04293 ,0.06834  ,0.06834  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT993-P3RDT994)        ,P3RDT993    ,P3RDT994  ,12.47 ,0.206  ,3P_UG_AL_4/0_25_12_47_0                ,0.05543 ,0.04992 ,36.85530  ,0.09196 ,0.45978  ,0.45978  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT993)_s0     ,P3RDT221    ,P3RDT993  ,12.47 ,0.170  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04657 ,0.07123 ,1.81051   ,0.09258 ,0.18373  ,0.18373  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT993)_s1     ,P3RDT221    ,P3RDT993  ,12.47 ,0.676  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.18494 ,0.28285 ,7.18980   ,0.36764 ,0.72960  ,0.72960  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT221-P3RDT993)_s2     ,P3RDT221    ,P3RDT993  ,12.47 ,0.706  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19296 ,0.29513 ,7.50186   ,0.38360 ,0.76127  ,0.76127  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT307LV-P3RLV581)      ,P3RDT307LV  ,P3RLV581  ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00172 ,0.00231 ,2.57049   ,0.00719 ,0.01144  ,0.01144  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT297-P3RDT307)        ,P3RDT297    ,P3RDT307  ,12.47 ,0.054  ,3P_UG_AL_4/0_25_12_47_0                ,0.01453 ,0.01309 ,9.66281   ,0.02411 ,0.12055  ,0.12055  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT310LV-P3RLV585)      ,P3RDT310LV  ,P3RLV585  ,0.42  ,0.005  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00083 ,0.00112 ,1.24825   ,0.00349 ,0.00556  ,0.00556  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1019LV-P3RLV1807)    ,P3RDT1019LV ,P3RLV1807 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT721LV-P3RLV1288)     ,P3RDT721LV  ,P3RLV1288 ,0.42  ,0.036  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00590 ,0.00794 ,8.82412   ,0.02467 ,0.03928  ,0.03928  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT721-P3RDT726)        ,P3RDT726    ,P3RDT721  ,12.47 ,0.058  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01575 ,0.02409 ,0.61237   ,0.03131 ,0.06214  ,0.06214  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT899LV-P3RLV1611)     ,P3RDT899LV  ,P3RLV1611 ,0.42  ,0.001  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00008 ,0.00024 ,0.25377   ,0.00053 ,0.00113  ,0.00113  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT892LV-P3RLV1603)     ,P3RDT892LV  ,P3RLV1603 ,0.42  ,0.004  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00071 ,0.00096 ,1.06569   ,0.00298 ,0.00474  ,0.00474  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT924LV-P3RLV1664)     ,P3RDT924LV  ,P3RLV1664 ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00147 ,0.00198 ,2.19964   ,0.00615 ,0.00979  ,0.00979  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT910LV-P3RLV1636)     ,P3RDT910LV  ,P3RLV1636 ,0.42  ,0.006  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00094 ,0.00127 ,1.40807   ,0.00394 ,0.00627  ,0.00627  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT895LV-P3RLV1606)     ,P3RDT895LV  ,P3RLV1606 ,0.42  ,0.066  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01086 ,0.01463 ,16.25463  ,0.04545 ,0.07235  ,0.07235  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT895LV-P3RLV1642)     ,P3RDT895LV  ,P3RLV1642 ,0.42  ,0.020  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00331 ,0.00445 ,4.94827   ,0.01384 ,0.02203  ,0.02203  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT886LV-P3RLV1594)     ,P3RDT886LV  ,P3RLV1594 ,0.42  ,0.090  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01473 ,0.01983 ,22.03713  ,0.06161 ,0.09809  ,0.09809  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1610-P3RLV1597)      ,P3RDM1610   ,P3RLV1597 ,0.42  ,0.106  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01737 ,0.02339 ,25.98682  ,0.07266 ,0.11567  ,0.11567  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1610-P3RDT886LV)     ,P3RDT886LV  ,P3RDM1610 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00311 ,0.00419 ,4.65253   ,0.01301 ,0.02071  ,0.02071  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT890LV-P3RLV1610)     ,P3RDT890LV  ,P3RLV1610 ,0.42  ,0.052  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00850 ,0.01144 ,12.71384  ,0.03555 ,0.05659  ,0.05659  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT890LV-P3RLV1624)     ,P3RDT890LV  ,P3RLV1624 ,0.42  ,0.077  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01262 ,0.01699 ,18.88013  ,0.05279 ,0.08404  ,0.08404  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT890LV-P3RLV1655)     ,P3RDT890LV  ,P3RLV1655 ,0.42  ,0.024  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00387 ,0.00521 ,5.78665   ,0.01618 ,0.02576  ,0.02576  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1622-P3RLV1599)      ,P3RDM1622   ,P3RLV1599 ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00459 ,0.00618 ,6.86427   ,0.01919 ,0.03055  ,0.03055  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1624-P3RLV1613)      ,P3RDM1624   ,P3RLV1613 ,0.42  ,0.018  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00290 ,0.00391 ,4.34593   ,0.01215 ,0.01934  ,0.01934  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1624-P3RLV1622)      ,P3RDM1624   ,P3RLV1622 ,0.42  ,0.042  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00685 ,0.00923 ,10.25316  ,0.02867 ,0.04564  ,0.04564  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1622-P3RDM1624)      ,P3RDM1622   ,P3RDM1624 ,0.42  ,0.027  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00449 ,0.00605 ,6.72553   ,0.01880 ,0.02994  ,0.02994  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDM1622-P3RDT890LV)     ,P3RDT890LV  ,P3RDM1622 ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00156 ,0.00209 ,2.32704   ,0.00651 ,0.01036  ,0.01036  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT922LV-P3RLV1660)     ,P3RDT922LV  ,P3RLV1660 ,0.42  ,0.096  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01575 ,0.02121 ,23.57068  ,0.06590 ,0.10492  ,0.10492  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT999  ,
L(R:P3RDT1057LV-P3RLV1868)    ,P3RDT1057LV ,P3RLV1868 ,0.42  ,0.023  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00383 ,0.00516 ,5.73585   ,0.01604 ,0.02553  ,0.02553  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1057-P3RDT1060)      ,P3RDT1060   ,P3RDT1057 ,12.47 ,0.086  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02358 ,0.03606 ,0.91657   ,0.04687 ,0.09301  ,0.09301  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT540LV-P3RLV998)      ,P3RDT540LV  ,P3RLV998  ,0.42  ,0.044  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00731 ,0.00985 ,10.94380  ,0.03060 ,0.04871  ,0.04871  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT347-P3RDT540)        ,P3RDT347    ,P3RDT540  ,12.47 ,1.262  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.34518 ,0.52793 ,13.41955  ,0.68619 ,1.36179  ,1.36179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT314-P3RDT347)        ,P3RDT314    ,P3RDT347  ,12.47 ,0.814  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.22262 ,0.34048 ,8.65477   ,0.44255 ,0.87827  ,0.87827  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT313-P3RDT314)        ,P3RDT313    ,P3RDT314  ,12.47 ,1.046  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.28613 ,0.43762 ,11.12401  ,0.56881 ,1.12884  ,1.12884  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT176LV-P3RLV323)      ,P3RDT176LV  ,P3RLV323  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT153-P3RDT176)        ,P3RDT153    ,P3RDT176  ,12.47 ,0.386  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.10563 ,0.16155 ,4.10656   ,0.20998 ,0.41672  ,0.41672  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1-P3RDT153)          ,P3RDT1      ,P3RDT153  ,12.47 ,0.716  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.19582 ,0.29949 ,7.61285   ,0.38927 ,0.77253  ,0.77253  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT159LV-P3RLV289)      ,P3RDT159LV  ,P3RLV289  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT33LV-P3RLV57)        ,P3RDT33LV   ,P3RLV57   ,0.42  ,0.032  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00528 ,0.00711 ,7.89660   ,0.02208 ,0.03515  ,0.03515  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT167-P3RDT33)         ,P3RDT167    ,P3RDT33   ,12.47 ,0.240  ,3P_UG_AL_4/0_25_12_47_0                ,0.06466 ,0.05823 ,42.98819  ,0.10726 ,0.53629  ,0.53629  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1446LV-P3RLV2641)    ,P3RDT1446LV ,P3RLV2641 ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00271 ,0.00365 ,4.05951   ,0.01135 ,0.01807  ,0.01807  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1446LV-P3RLV2645)    ,P3RDT1446LV ,P3RLV2645 ,0.42  ,0.017  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00129 ,0.00403 ,4.18776   ,0.00878 ,0.01866  ,0.01866  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT113LV-P3RLV200)      ,P3RDT113LV  ,P3RLV200  ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT113-P3RDT115)        ,P3RDT115    ,P3RDT113  ,12.47 ,0.063  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01730 ,0.02645 ,0.67238   ,0.03438 ,0.06823  ,0.06823  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS0_1247 ,P3RHS0_1247 -> P3RDT1052 ,
L(R:P3RDT1183LV-P3RLV2103)    ,P3RDT1183LV ,P3RLV2103 ,0.42  ,0.073  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01201 ,0.01618 ,17.97708  ,0.05026 ,0.08002  ,0.08002  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1164LV-P3RLV2035)    ,P3RDT1164LV ,P3RLV2035 ,0.42  ,0.071  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01162 ,0.01565 ,17.39123  ,0.04862 ,0.07741  ,0.07741  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1164LV-P3RLV2045)    ,P3RDT1164LV ,P3RLV2045 ,0.42  ,0.113  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01860 ,0.02504 ,27.82736  ,0.07780 ,0.12387  ,0.12387  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2097-P3RLV2130)      ,P3RDM2097   ,P3RLV2130 ,0.42  ,0.100  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01645 ,0.02215 ,24.61507  ,0.06882 ,0.10957  ,0.10957  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2097-P3RDT1164LV)    ,P3RDT1164LV ,P3RDM2097 ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00152 ,0.00205 ,2.27388   ,0.00636 ,0.01012  ,0.01012  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1174LV-P3RLV2058)    ,P3RDT1174LV ,P3RLV2058 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1459LV-P3RLV2662)    ,P3RDT1459LV ,P3RLV2662 ,0.42  ,0.003  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00051 ,0.00068 ,0.75688   ,0.00212 ,0.00337  ,0.00337  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1449LV-P3RLV2644)    ,P3RDT1449LV ,P3RLV2644 ,0.42  ,0.051  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00846 ,0.01139 ,12.65951  ,0.03540 ,0.05635  ,0.05635  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1449-P3RDT1459)      ,P3RDT1459   ,P3RDT1449 ,12.47 ,0.007  ,3P_UG_AL_4/0_25_12_47_0                ,0.00186 ,0.00168 ,1.23755   ,0.00309 ,0.01544  ,0.01544  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1169LV-P3RLV2086)    ,P3RDT1169LV ,P3RLV2086 ,0.42  ,0.014  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00227 ,0.00306 ,3.40251   ,0.00951 ,0.01515  ,0.01515  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2115-P3RLV2046)      ,P3RDM2115   ,P3RLV2046 ,0.42  ,0.062  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01014 ,0.01366 ,15.17343  ,0.04242 ,0.06754  ,0.06754  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2115-P3RDT1169LV)    ,P3RDT1169LV ,P3RDM2115 ,0.42  ,0.064  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01054 ,0.01420 ,15.77786  ,0.04411 ,0.07023  ,0.07023  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1182LV-P3RLV2097)    ,P3RDT1182LV ,P3RLV2097 ,0.42  ,0.027  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00439 ,0.00592 ,6.57445   ,0.01838 ,0.02926  ,0.02926  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2140-P3RLV2111)      ,P3RDM2140   ,P3RLV2111 ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00159 ,0.00215 ,2.38522   ,0.00667 ,0.01062  ,0.01062  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDM2140-P3RDT1182LV)    ,P3RDT1182LV ,P3RDM2140 ,0.42  ,0.009  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00154 ,0.00208 ,2.30779   ,0.00645 ,0.01027  ,0.01027  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1176LV-P3RLV2068)    ,P3RDT1176LV ,P3RLV2068 ,0.42  ,0.028  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00454 ,0.00612 ,6.79658   ,0.01900 ,0.03025  ,0.03025  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1189LV-P3RLV2134)    ,P3RDT1189LV ,P3RLV2134 ,0.42  ,0.001  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00008 ,0.00024 ,0.25377   ,0.00053 ,0.00113  ,0.00113  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1448LV-P3RLV2643)    ,P3RDT1448LV ,P3RLV2643 ,0.42  ,0.057  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00939 ,0.01265 ,14.05539  ,0.03930 ,0.06256  ,0.06256  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1186-P3RDT1448)      ,P3RDT1186   ,P3RDT1448 ,12.47 ,0.037  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01023 ,0.01564 ,0.39760   ,0.02033 ,0.04035  ,0.04035  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1186-P3RDT1187)      ,P3RDT1187   ,P3RDT1186 ,12.47 ,0.051  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01382 ,0.02114 ,0.53733   ,0.02748 ,0.05453  ,0.05453  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1181-P3RDT1187)_s0   ,P3RDT1181   ,P3RDT1187 ,12.47 ,0.264  ,3P_UG_AL_4/0_25_12_47_0                ,0.07131 ,0.06422 ,47.40941  ,0.11829 ,0.59145  ,0.59145  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1181-P3RDT1187)_s1   ,P3RDT1181   ,P3RDT1187 ,12.47 ,0.099  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02694 ,0.04121 ,1.04753   ,0.05356 ,0.10630  ,0.10630  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1455LV-P3RLV2653)    ,P3RDT1455LV ,P3RLV2653 ,0.42  ,0.001  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00008 ,0.00024 ,0.25377   ,0.00053 ,0.00113  ,0.00113  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1444LV-P3RLV2639)    ,P3RDT1444LV ,P3RLV2639 ,0.42  ,0.001  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00008 ,0.00024 ,0.25377   ,0.00053 ,0.00113  ,0.00113  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1116LV-P3RLV1961)    ,P3RDT1116LV ,P3RLV1961 ,0.42  ,0.074  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01217 ,0.01639 ,18.21349  ,0.05092 ,0.08107  ,0.08107  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1118LV-P3RLV1964)    ,P3RDT1118LV ,P3RLV1964 ,0.42  ,0.027  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00440 ,0.00592 ,6.57723   ,0.01839 ,0.02928  ,0.02928  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1249LV-P3RLV2235)    ,P3RDT1249LV ,P3RLV2235 ,0.42  ,0.031  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00516 ,0.00694 ,7.71635   ,0.02157 ,0.03435  ,0.03435  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1631LV-P3RLV2976)    ,P3RDT1631LV ,P3RLV2976 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1631-P3RDT1635)      ,P3RDT1635   ,P3RDT1631 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03700 ,0.05660 ,1.43862   ,0.07356 ,0.14599  ,0.14599  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1642LV-P3RLV2994)    ,P3RDT1642LV ,P3RLV2994 ,0.42  ,0.093  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01522 ,0.02050 ,22.77776  ,0.06369 ,0.10139  ,0.10139  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1643LV-P3RLV2995)    ,P3RDT1643LV ,P3RLV2995 ,0.42  ,0.018  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00143 ,0.00445 ,4.61665   ,0.00968 ,0.02058  ,0.02058  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1641LV-P3RLV2993)    ,P3RDT1641LV ,P3RLV2993 ,0.42  ,0.053  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00866 ,0.01166 ,12.95216  ,0.03621 ,0.05765  ,0.05765  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1261LV-P3RLV2266)    ,P3RDT1261LV ,P3RLV2266 ,0.42  ,0.005  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00084 ,0.00113 ,1.25133   ,0.00350 ,0.00557  ,0.00557  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1256-P3RDT1261)      ,P3RDT1256   ,P3RDT1261 ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1430LV-P3RLV2611)    ,P3RDT1430LV ,P3RLV2611 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1438LV-P3RLV2628)    ,P3RDT1438LV ,P3RLV2628 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1429-P3RDT1438)      ,P3RDT1429   ,P3RDT1438 ,12.47 ,0.078  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02141 ,0.03274 ,0.83229   ,0.04256 ,0.08446  ,0.08446  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1690LV-P3RLV3061)    ,P3RDT1690LV ,P3RLV3061 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1643-P3RDT1690)      ,P3RDT1643   ,P3RDT1690 ,12.47 ,0.157  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04294 ,0.06568 ,1.66956   ,0.08537 ,0.16942  ,0.16942  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1687LV-P3RLV3058)    ,P3RDT1687LV ,P3RLV3058 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1638-P3RDT1687)      ,P3RDT1638   ,P3RDT1687 ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02631 ,0.04024 ,1.02283   ,0.05230 ,0.10379  ,0.10379  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1242LV-P3RLV2225)    ,P3RDT1242LV ,P3RLV2225 ,0.42  ,0.033  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00535 ,0.00721 ,8.00744   ,0.02239 ,0.03564  ,0.03564  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1578LV-P3RLV2882)    ,P3RDT1578LV ,P3RLV2882 ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00160 ,0.00215 ,2.38714   ,0.00667 ,0.01063  ,0.01063  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1578-P3RDT1582)      ,P3RDT1582   ,P3RDT1578 ,12.47 ,0.623  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.17028 ,0.26043 ,6.62006   ,0.33851 ,0.67179  ,0.67179  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1582-P3RDT1583)      ,P3RDT1583   ,P3RDT1582 ,12.47 ,0.060  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01637 ,0.02504 ,0.63650   ,0.03255 ,0.06459  ,0.06459  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1251-P3RDT1583)      ,P3RDT1251   ,P3RDT1583 ,12.47 ,0.160  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04367 ,0.06678 ,1.69762   ,0.08681 ,0.17227  ,0.17227  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1521LV-P3RLV2760)    ,P3RDT1521LV ,P3RLV2760 ,0.42  ,0.004  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00028 ,0.00087 ,0.90046   ,0.00189 ,0.00401  ,0.00401  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
