Code,NodeA,NodeB,NomV,Len,Equip,R,X,C,R0,X0,C0,Imax,Status,Phases,PhasesV,PhasesVI,Subest,Feeder,
L(R:P3RDT1512LV-P3RLV2750)    ,P3RDT1512LV ,P3RLV2750 ,0.42  ,0.005  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00039 ,0.00122 ,1.27059   ,0.00266 ,0.00566  ,0.00566  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1577LV-P3RLV2880)    ,P3RDT1577LV ,P3RLV2880 ,0.42  ,0.027  ,3P_UG_AL_4/0_15_0_416_0                ,0.00735 ,0.00656 ,5.90302   ,0.02156 ,0.03028  ,0.03028  ,285 ,1 ,ABC ,ABC_LV ,3_LV_285     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1581LV-P3RLV2888)    ,P3RDT1581LV ,P3RLV2888 ,0.42  ,0.003  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00045 ,0.00061 ,0.67751   ,0.00189 ,0.00302  ,0.00302  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1577-P3RDT1581)      ,P3RDT1577   ,P3RDT1581 ,12.47 ,0.045  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01229 ,0.01879 ,0.47764   ,0.02442 ,0.04847  ,0.04847  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1519LV-P3RLV2758)    ,P3RDT1519LV ,P3RLV2758 ,0.42  ,0.066  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01092 ,0.01471 ,16.33958  ,0.04568 ,0.07273  ,0.07273  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1516-P3RDT1519)      ,P3RDT1516   ,P3RDT1519 ,12.47 ,0.208  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05683 ,0.08692 ,2.20941   ,0.11298 ,0.22421  ,0.22421  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1194-P3RDT1516)_s0   ,P3RDT1194   ,P3RDT1516 ,12.47 ,0.204  ,3P_UG_AL_4/0_25_12_47_0                ,0.05506 ,0.04959 ,36.60743  ,0.09134 ,0.45669  ,0.45669  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1194-P3RDT1516)_s1   ,P3RDT1194   ,P3RDT1516 ,12.47 ,0.177  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.04828 ,0.07384 ,1.87692   ,0.09597 ,0.19047  ,0.19047  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1194 ,
L(R:P3RDT1490LV-P3RLV2707)    ,P3RDT1490LV ,P3RLV2707 ,0.42  ,0.037  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00608 ,0.00818 ,9.09292   ,0.02542 ,0.04047  ,0.04047  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1490-P3RDT1509)      ,P3RDT1509   ,P3RDT1490 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1205 ,
L(R:P3RDT1518LV-P3RLV2757)    ,P3RDT1518LV ,P3RLV2757 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1518-P3RDT1523)      ,P3RDT1523   ,P3RDT1518 ,12.47 ,0.119  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03260 ,0.04986 ,1.26742   ,0.06481 ,0.12861  ,0.12861  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT97LV-P3RLV174)       ,P3RDT97LV   ,P3RLV174  ,0.42  ,0.007  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00054 ,0.00169 ,1.75661   ,0.00368 ,0.00783  ,0.00783  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT174LV-P3RLV321)      ,P3RDT174LV  ,P3RLV321  ,0.42  ,0.007  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00112 ,0.00151 ,1.67243   ,0.00468 ,0.00744  ,0.00744  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT175LV-P3RLV322)      ,P3RDT175LV  ,P3RLV322  ,0.42  ,0.087  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01422 ,0.01916 ,21.28349  ,0.05951 ,0.09474  ,0.09474  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT174-P3RDT175)        ,P3RDT174    ,P3RDT175  ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1319LV-P3RLV2382)    ,P3RDT1319LV ,P3RLV2382 ,0.42  ,0.039  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00308 ,0.00962 ,9.98581   ,0.02094 ,0.04450  ,0.04450  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403LV-P3RLV2574)    ,P3RDT1403LV ,P3RLV2574 ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00253 ,0.00341 ,3.78536   ,0.01058 ,0.01685  ,0.01685  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1411LV-P3RLV2585)    ,P3RDT1411LV ,P3RLV2585 ,0.42  ,0.002  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00032 ,0.00043 ,0.47516   ,0.00133 ,0.00212  ,0.00212  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1403-P3RDT1411)      ,P3RDT1403   ,P3RDT1411 ,12.47 ,0.035  ,3P_UG_AL_4/0_25_12_47_0                ,0.00944 ,0.00851 ,6.27913   ,0.01567 ,0.07833  ,0.07833  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1645LV-P3RLV2998)    ,P3RDT1645LV ,P3RLV2998 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1562LV-P3RLV2837)    ,P3RDT1562LV ,P3RLV2837 ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00171 ,0.00230 ,2.55621   ,0.00715 ,0.01138  ,0.01138  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1560LV-P3RLV2832)    ,P3RDT1560LV ,P3RLV2832 ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00282 ,0.00380 ,4.22036   ,0.01180 ,0.01879  ,0.01879  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1553-P3RDT1560)      ,P3RDT1553   ,P3RDT1560 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1553-P3RDT1563)      ,P3RDT1563   ,P3RDT1553 ,12.47 ,0.110  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03001 ,0.04590 ,1.16673   ,0.05966 ,0.11840  ,0.11840  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1562-P3RDT1563)      ,P3RDT1562   ,P3RDT1563 ,12.47 ,0.084  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02307 ,0.03528 ,0.89680   ,0.04586 ,0.09100  ,0.09100  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1619LV-P3RLV2951)    ,P3RDT1619LV ,P3RLV2951 ,0.42  ,0.079  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01304 ,0.01756 ,19.50807  ,0.05454 ,0.08683  ,0.08683  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1598-P3RDT1619)      ,P3RDT1598   ,P3RDT1619 ,12.47 ,0.001  ,3P_UG_AL_4/0_25_12_47_0                ,0.00027 ,0.00024 ,0.17931   ,0.00045 ,0.00224  ,0.00224  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1655LV-P3RLV3008)    ,P3RDT1655LV ,P3RLV3008 ,0.42  ,0.014  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00222 ,0.00299 ,3.32595   ,0.00930 ,0.01480  ,0.01480  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1647-P3RDT1655)      ,P3RDT1647   ,P3RDT1655 ,12.47 ,0.142  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03890 ,0.05950 ,1.51237   ,0.07733 ,0.15347  ,0.15347  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1652LV-P3RLV3005)    ,P3RDT1652LV ,P3RLV3005 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1646LV-P3RLV2999)    ,P3RDT1646LV ,P3RLV2999 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1646-P3RDT1652)      ,P3RDT1652   ,P3RDT1646 ,12.47 ,0.220  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06006 ,0.09185 ,2.33481   ,0.11939 ,0.23693  ,0.23693  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1649LV-P3RLV3002)    ,P3RDT1649LV ,P3RLV3002 ,0.42  ,0.007  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00113 ,0.00153 ,1.69603   ,0.00474 ,0.00755  ,0.00755  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1649-P3RDT1651)_s0   ,P3RDT1651   ,P3RDT1649 ,12.47 ,0.234  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.06401 ,0.09790 ,2.48865   ,0.12725 ,0.25254  ,0.25254  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1649-P3RDT1651)_s1   ,P3RDT1651   ,P3RDT1649 ,12.47 ,0.049  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01347 ,0.02060 ,0.52374   ,0.02678 ,0.05315  ,0.05315  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1653LV-P3RLV3006)    ,P3RDT1653LV ,P3RLV3006 ,0.42  ,0.081  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01329 ,0.01790 ,19.89002  ,0.05561 ,0.08853  ,0.08853  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1651-P3RDT1653)_s0   ,P3RDT1651   ,P3RDT1653 ,12.47 ,0.135  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.03693 ,0.05648 ,1.43557   ,0.07341 ,0.14568  ,0.14568  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1651-P3RDT1653)_s1   ,P3RDT1651   ,P3RDT1653 ,12.47 ,0.056  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01526 ,0.02333 ,0.59314   ,0.03033 ,0.06019  ,0.06019  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1650-P3RDT1651)      ,P3RDT1650   ,P3RDT1651 ,12.47 ,0.195  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.05343 ,0.08172 ,2.07724   ,0.10622 ,0.21079  ,0.21079  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1650-P3RDT1652)      ,P3RDT1652   ,P3RDT1650 ,12.47 ,0.096  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02630 ,0.04023 ,1.02256   ,0.05229 ,0.10377  ,0.10377  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1406LV-P3RLV2577)    ,P3RDT1406LV ,P3RLV2577 ,0.42  ,0.016  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00263 ,0.00354 ,3.93463   ,0.01100 ,0.01751  ,0.01751  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1406-P3RDT1409)      ,P3RDT1409   ,P3RDT1406 ,12.47 ,0.100  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.02726 ,0.04170 ,1.05994   ,0.05420 ,0.10756  ,0.10756  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1272 ,
L(R:P3RDT1601LV-P3RLV2923)    ,P3RDT1601LV ,P3RLV2923 ,0.42  ,0.074  ,3P_UG_AL_750kcmil_25_0_416_0           ,0.00578 ,0.01803 ,18.71300  ,0.03924 ,0.08340  ,0.08340  ,550 ,1 ,ABC ,ABC_LV ,3_LV_550     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2917-P3RLV2920)      ,P3RDM2917   ,P3RLV2920 ,0.42  ,0.017  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00274 ,0.00369 ,4.10385   ,0.01147 ,0.01827  ,0.01827  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2917-P3RDT1601LV)    ,P3RDT1601LV ,P3RDM2917 ,0.42  ,0.031  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00505 ,0.00680 ,7.55382   ,0.02112 ,0.03362  ,0.03362  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2919-P3RLV2934)      ,P3RDM2919   ,P3RLV2934 ,0.42  ,0.073  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01207 ,0.01626 ,18.06457  ,0.05051 ,0.08041  ,0.08041  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDM2919-P3RDT1601LV)    ,P3RDT1601LV ,P3RDM2919 ,0.42  ,0.015  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00252 ,0.00340 ,3.77744   ,0.01056 ,0.01681  ,0.01681  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1120LV-P3RLV1966)    ,P3RDT1120LV ,P3RLV1966 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00308 ,0.00415 ,4.61535   ,0.01290 ,0.02054  ,0.02054  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1120LV-P3RLV1976)    ,P3RDT1120LV ,P3RLV1976 ,0.42  ,0.019  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00308 ,0.00415 ,4.61535   ,0.01290 ,0.02054  ,0.02054  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1138LV-P3RLV1991)    ,P3RDT1138LV ,P3RLV1991 ,0.42  ,0.012  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00205 ,0.00276 ,3.07035   ,0.00858 ,0.01367  ,0.01367  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1138LV-P3RLV3100)_s0 ,P3RDT1138LV ,P3RLV3100 ,0.42  ,0.070  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01156 ,0.01557 ,17.29458  ,0.04835 ,0.07698  ,0.07698  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1138LV-P3RLV3100)_s1 ,P3RDT1138LV ,P3RLV3100 ,0.42  ,0.026  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00423 ,0.00570 ,6.33616   ,0.01772 ,0.02820  ,0.02820  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1603LV-P3RLV2924)    ,P3RDT1603LV ,P3RLV2924 ,0.42  ,0.010  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00171 ,0.00230 ,2.55947   ,0.00716 ,0.01139  ,0.01139  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1603LV-P3RLV2930)    ,P3RDT1603LV ,P3RLV2930 ,0.42  ,0.047  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00767 ,0.01033 ,11.48081  ,0.03210 ,0.05110  ,0.05110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1603-P3RDT1604)      ,P3RDT1604   ,P3RDT1603 ,12.47 ,0.005  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00139 ,0.00212 ,0.05393   ,0.00276 ,0.00547  ,0.00547  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1618LV-P3RLV2949)    ,P3RDT1618LV ,P3RLV2949 ,0.42  ,0.093  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.01521 ,0.02048 ,22.76023  ,0.06364 ,0.10131  ,0.10131  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1620LV-P3RLV2956)    ,P3RDT1620LV ,P3RLV2956 ,0.42  ,0.052  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00848 ,0.01142 ,12.69209  ,0.03549 ,0.05650  ,0.05650  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1607-P3RDT1620)      ,P3RDT1607   ,P3RDT1620 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1607-P3RDT1618)      ,P3RDT1618   ,P3RDT1607 ,12.47 ,0.040  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01083 ,0.01656 ,0.42105   ,0.02153 ,0.04273  ,0.04273  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1668LV-P3RLV3028)    ,P3RDT1668LV ,P3RLV3028 ,0.42  ,0.004  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00066 ,0.00089 ,0.98816   ,0.00276 ,0.00440  ,0.00440  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1668-P3RDT1670)      ,P3RDT1670   ,P3RDT1668 ,12.47 ,0.008  ,3P_UG_AL_4/0_25_12_47_0                ,0.00224 ,0.00202 ,1.48944   ,0.00372 ,0.01858  ,0.01858  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1663-P3RDT1670)      ,P3RDT1663   ,P3RDT1670 ,12.47 ,0.580  ,3P_UG_AL_4/0_25_12_47_0                ,0.15652 ,0.14096 ,104.06220 ,0.25964 ,1.29821  ,1.29821  ,295 ,1 ,ABC ,ABC_MV ,3_MV_295     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1663-P3RDT1693)      ,P3RDT1693   ,P3RDT1663 ,12.47 ,1.708  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.46714 ,0.71445 ,18.16091  ,0.92864 ,1.84293  ,1.84293  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1535LV-P3RLV2783)    ,P3RDT1535LV ,P3RLV2783 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1535-P3RDT1536)      ,P3RDT1536   ,P3RDT1535 ,12.47 ,0.415  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.11359 ,0.17372 ,4.41587   ,0.22580 ,0.44811  ,0.44811  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1363LV-P3RLV2475)    ,P3RDT1363LV ,P3RLV2475 ,0.42  ,0.001  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00016 ,0.00022 ,0.24600   ,0.00069 ,0.00110  ,0.00110  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1365LV-P3RLV2478)    ,P3RDT1365LV ,P3RLV2478 ,0.42  ,0.046  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00758 ,0.01020 ,11.33683  ,0.03170 ,0.05046  ,0.05046  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1364-P3RDT1365)      ,P3RDT1364   ,P3RDT1365 ,12.47 ,0.038  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.01032 ,0.01578 ,0.40102   ,0.02051 ,0.04069  ,0.04069  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1363-P3RDT1364)      ,P3RDT1363   ,P3RDT1364 ,12.47 ,1.132  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.30956 ,0.47345 ,12.03472  ,0.61538 ,1.22126  ,1.22126  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1284LV-P3RLV2319)    ,P3RDT1284LV ,P3RLV2319 ,0.42  ,0.012  ,3P_UG_AL_350kcmil_15_0_416_0           ,0.00191 ,0.00258 ,2.86426   ,0.00801 ,0.01275  ,0.01275  ,370 ,1 ,ABC ,ABC_LV ,3_LV_370     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT1282-P3RDT1284)      ,P3RDT1282   ,P3RDT1284 ,12.47 ,0.001  ,3P_OH_AL_ACSR_4/0_Penguin_12_47_0      ,0.00027 ,0.00042 ,0.01063   ,0.00054 ,0.00108  ,0.00108  ,325 ,1 ,ABC ,ABC_MV ,3_MV_325     ,P3RHS1_1247 ,P3RHS1_1247 -> P3RDT1322 ,
L(R:P3RDT995-P3RDT999)        ,P3RDT995    ,P3RDT999  ,12.47 ,0.148  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.00852 ,0.05253 ,1.86195   ,0.02169 ,0.13434  ,0.13434  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1052-P3RDT1054)      ,P3RDT1054   ,P3RDT1052 ,12.47 ,0.198  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.01141 ,0.07030 ,2.49171   ,0.02903 ,0.17978  ,0.17978  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1194-P3RDT1368)_s0   ,P3RDT1368   ,P3RDT1194 ,12.47 ,0.429  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.02468 ,0.15206 ,5.39002   ,0.06279 ,0.38889  ,0.38889  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1194-P3RDT1368)_s1   ,P3RDT1368   ,P3RDT1194 ,12.47 ,0.344  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.01980 ,0.12197 ,4.32355   ,0.05037 ,0.31194  ,0.31194  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1584-P3RDT1588)_s0   ,P3RDT1584   ,P3RDT1588 ,12.47 ,0.145  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.00835 ,0.05142 ,1.82276   ,0.02123 ,0.13151  ,0.13151  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1584-P3RDT1588)_s1   ,P3RDT1584   ,P3RDT1588 ,12.47 ,1.580  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.09087 ,0.55993 ,19.84738  ,0.23121 ,1.43198  ,1.43198  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1631-P3RDT1687)      ,P3RDT1631   ,P3RDT1687 ,12.47 ,0.069  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.00395 ,0.02433 ,0.86224   ,0.01004 ,0.06221  ,0.06221  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT540-P3RDT786)        ,P3RDT540    ,P3RDT786  ,12.47 ,2.305  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.13253 ,0.81661 ,28.94601  ,0.33720 ,2.08844  ,2.08844  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,
L(R:P3RDT1260-P3RDT1265)      ,P3RDT1265   ,P3RDT1260 ,12.47 ,0.118  ,3P_OH_AL_ACSR_1033kcmil_Curlew_12.47_1 ,0.00680 ,0.04190 ,1.48509   ,0.01730 ,0.10715  ,0.10715  ,960 ,0 ,ABC ,ABC_MV ,3_MV_960     ,True        ,True                     ,